---
title: "Сравнительный анализ паропроницаемости строительных материалов"
aliases: ["Сравнительный анализ паропроницаемости строительных материалов"]
description: "Количественное сравнение паропроницаемости строительных материалов по категориям: теплоизоляция, обшивка, внутренняя отделка, ветровлагозащитные мембраны. Критерии выбора по климатическим зонам согласно ASHRAE Fundamentals гл. 26, ISO 12572, СП 50.13330."
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - паропроницаемость строительных материалов
  - сравнение паропроницаемости
  - гигротермический анализ
  - паросдерживающий слой
  - ветровлагозащитный барьер
  - ASHRAE 160
  - ISO 12572
categories:
  - Гигротермика ограждающих конструкций
tags:
  - паропроницаемость
  - строительные материалы
  - климатические зоны
  - конденсация
weight: 3
---

Выбор материалов по признаку паропроницаемости (permeance) является ключевым шагом гигротермического проектирования ограждающих конструкций. Неправильное сочетание слоёв создаёт конденсирующие плоскости, блокирует высыхание и формирует условия для роста плесени. Систематическое сравнение характеристик паропередачи позволяет подобрать оптимальные комбинации для конкретного климата.

## Сводная таблица паропроницаемости

Значения измерены при 23 °C и 50 % ОВ по ASTM E96 / ISO 12572. Единицы СИ: нг/(м²·с·Па) = 1 пермь × 57,5.

{{< table title="Паропроницаемость распространённых строительных материалов" >}}
| Категория | Материал | Толщина, мм | Паропроницаемость, пермь | Класс IRC/IBC |
|---|---|---|---|---|
| Паробарьеры | Алюминиевая фольга | любая | 0,00 | I |
| | Полиэтилен 0,15 мм | 0,15 | 0,06 | I |
| | Полиэтилен 0,10 мм | 0,10 | 0,08 | I |
| | Мембрана ЭПДМ (EPDM) | 1,14 | 0,02–0,05 | I |
| Низкая паропроницаемость | XPS 25 мм | 25 | 0,6–1,2 | II |
| | ППУ закрытоячеистый 25 мм | 25 | 0,4–1,0 | II |
| | Масляная краска, 3 слоя | — | 0,3–1,5 | II |
| | Крафт-бумага, пропитанная асфальтом | — | 0,2–0,5 | II |
| Средняя паропроницаемость | OSB 11 мм | 11 | 0,5–2,0 | II/III |
| | Фанера 9,5 мм | 9,5 | 0,7 | III |
| | Синтетическая подложка под кровлю | — | 5–15 | III |
| | Рубероид №15 | — | 5–10 | III |
| | Латексная краска, 2 слоя | — | 10–20 | III |
| Высокая паропроницаемость | Гипсокартон неокрашенный 12,7 мм | 12,7 | 40–50 | III |
| | Ветровлагозащитная плёнка (WRB) из спанбонда | — | 10–60 | III |
| | Плита из минеральной ваты | любая | 20–30 | Паропроницаемый |
| | Стекловата (néoблицованная) | любая | >100 | Паропроницаемый |
{{< /table >}}

## Теплоизоляционные материалы: полный спектр паропроницаемости

### Высокопаропроницаемые утеплители (>20 пермь)

Волокнистые утеплители без облицовки практически не создают сопротивления диффузии пара. Их паропроницаемость настолько высока, что при расчёте многослойных конструкций этими слоями пренебрегают:

- Стекловата необлицованная: >100 пермь — универсальная теплоизоляция полостей.
- Каменная вата: >100 пермь — огнестойкое решение для конструкций с требованиями по пожарной безопасности.
- Целлюлоза насыпная: >100 пермь — гигроскопическое демпфирование колебаний влажности.
- Плита из минеральной ваты: 20–30 пермь — непрерывная наружная теплоизоляция.

### Полупроницаемые утеплители (1–20 пермь)

EPS (пенополистирол вспененный, expanded polystyrene) плотностью 15 кг/м³ при толщине 25 мм имеет паропроницаемость около 2–5 пермь. Полиизоцианурат необлицованный 25 мм — 3–5 пермь. Оба материала применяют как наружную сплошную теплоизоляцию при необходимости умеренного высыхания.

### Утеплители с низкой паропроницаемостью (<1 пермь)

- XPS 25 мм: 0,6–1,2 пермь (класс II), 50 мм: 0,3–0,6 пермь (класс I/II).
- Напыляемый ППУ закрытоячеистый 25 мм: 0,4–1,0 пермь.
- Полиизоцианурат с фольгированной облицовкой: 0,02–0,05 пермь (класс I).

Утолщение этих материалов переводит конструкцию из класса II в класс I, полностью блокируя высыхание наружу. Это критично при расчёте узлов с одно- или двусторонним допуском на высыхание.

## Паропроницаемость конструктивной обшивки

{{< table title="Конструктивная обшивка: паропроницаемость и назначение" >}}
| Тип обшивки | Паропроницаемость | Способность высыхания | Конструктивный рейтинг |
|---|---|---|---|
| Фанера 9,5 мм | 0,7 пермь | Ограниченная | Высокий |
| OSB 11 мм (сухое состояние) | 0,7 пермь | Ограниченная | Высокий |
| OSB 11 мм (при 80 % ОВ) | 2,0–3,0 пермь | Умеренная | Высокий |
| OSB с покрытием | 3–6 пермь | Умеренная | Высокий |
| Наружный гипсокартон | 20–30 пермь | Высокая | Средний |
| Плита ДВП (fiberboard) | 20–50 пермь | Отличная | Средний |
| Плита из минеральной ваты | 20–30 пермь | Отличная | Требует распорки |
| XPS плита | 0,5–5,0 пермь | Ограниченная | Требует распорки |
{{< /table >}}

OSB и фанера проявляют гигроскопическое поведение: паропроницаемость возрастает с ростом влажности. Это действует как «умный» паросдерживающий слой — зимой при низкой ОВ OSB сдерживает пар, летом при высокой ОВ — пропускает его наружу.

## Внутренняя отделка: влияние покраски на паропроницаемость

{{< table title="Системы внутренней отделки и их паропроницаемость" >}}
| Система отделки | Паропроницаемость, пермь | Умная парозащита | Применение по климату |
|---|---|---|---|
| Гипсокартон 12,7 мм без покраски | 40–50 | нет | Только жаркий влажный (зоны 1–2) |
| Латекс, 1 слой | 20–35 | нет | Смешанный, жаркий влажный |
| Латекс, 2 слоя | 10–20 | частично | Смешанный (зоны 3–5) |
| Латекс, 3 слоя | 5–10 | умеренная | Холодный, смешанный (зоны 4–6) |
| Масляная краска, 3 слоя | 0,3–1,5 | нет | Холодный (зоны 6–8) |
| Виниловые обои | 0,3–0,8 | нет | Холодный (зоны 6–8) |
| Умная парозащита (smart vapour retarder) | 0,5–20 (переменная) | да | Все климаты |
{{< /table >}}

Умные паросдерживающие плёнки меняют паропроницаемость в зависимости от относительной влажности: зимой при 30 % ОВ — около 0,5–1,0 пермь (класс II), летом при 80 % ОВ — до 10–20 пермь. Это позволяет ограждающей конструкции высыхать внутрь в летний период.

## Ветровлагозащитные барьеры (WRB)

Ветровлагозащитный барьер (weather-resistive barrier, WRB) должен сочетать водостойкость с достаточной паропроницаемостью для отвода случайной влаги из стенового пирога.

{{< table title="Паропроницаемость ВВЗ-барьеров и водостойкость" >}}
| Тип WRB | Паропроницаемость | Водостойкость | Стойкость к УФ-облучению |
|---|---|---|---|
| Спанбонд полиолефиновая плёнка | 10–60 пермь | Отличная | Ограниченная (6–12 мес.) |
| Ткань-основа WRB | 20–50 пермь | Хорошая | Плохая (3–6 мес.) |
| Безасфальтовый кровельный картон | 10–30 пермь | Хорошая | Умеренная |
| Жидкостная напыляемая мембрана | 15–40 пермь | Отличная | Отличная |
| Самоклеящаяся лента-мембрана | 5–20 пермь | Отличная | Хорошая (при защите) |
| Рубероид №15 | 5–10 пермь | Удовлетворительная | Хорошая |
{{< /table >}}

Минимально допустимая паропроницаемость WRB для большинства климатов — 5 пермь; при более низких значениях наружная облицовка блокирует высыхание стенового пирога наружу.

## Сравнение узлов по климатическим зонам ASHRAE

### Холодный климат (зона 6 IECC)

| Слой | Материал | Паропроницаемость |
|---|---|---|
| Внутренняя отделка | ГКЛ + 3 слоя латекса | 5–10 пермь |
| Полость | Стекловата необлицованная | >100 пермь |
| Обшивка | OSB 11 мм | 0,7–2,0 пермь |
| WRB | Плёнка спанбонд | 30 пермь |
| Облицовка | Виниловый сайдинг | паропроницаемый |

Паровая тяга направлена наружу зимой. Паросдерживающий слой II класса изнутри предотвращает конденсацию на холодной обшивке. Наружная паропроницаемость обеспечивает высыхание.

### Смешанный влажный климат (зона 4A IECC)

| Слой | Материал | Паропроницаемость |
|---|---|---|
| Внутренняя отделка | ГКЛ + 2 слоя латекса | 10–20 пермь |
| Полость | Стекловата необлицованная | >100 пермь |
| Обшивка | OSB с покрытием | 3–6 пермь |
| WRB | Спанбонд | 40 пермь |
| Облицовка | Фиброцемент | 8–12 пермь |

Двусторонние сезонные потоки пара требуют умеренной паропроницаемости с обеих сторон. Умная парозащита или латекс 2 слоя — предпочтительные решения.

### Жаркий влажный климат (зона 2A IECC)

| Слой | Материал | Паропроницаемость |
|---|---|---|
| Внутренняя отделка | ГКЛ + 1 слой латекса | 20–35 пермь |
| Полость | Стекловата необлицованная | >100 пермь |
| Обшивка | Наружный гипсокартон | 20–30 пермь |
| Непрерывная изоляция | Плита минеральная вата | 25 пермь |
| Облицовка | Штукатурка по WRB | паропроницаемая |

В сезон охлаждения кондиционер создаёт пар, направленный внутрь. Высокая паропроницаемость изнутри обеспечивает высыхание в кондиционируемое пространство.

## Численный пример: выбор паросдерживающего слоя для климата зоны 5

**Условие задачи.** Стена 2-этажного дома в климатической зоне 5 (например, Москва, аналог зоны 5 IECC). Внутри зимой: 21 °C, 40 % ОВ. Снаружи расчётная: −25 °C. Конструкция: ГКЛ 12,7 мм + стекловата 140 мм + OSB 12 мм + WRB + виниловый сайдинг. Определить, находится ли OSB в зоне конденсации.

**Температура поверхности OSB (метод тепловых сопротивлений).**

Тепловые сопротивления (без воздушных плёнок):
- ГКЛ: R = 0,01 м²·К/Вт
- Стекловата λ = 0,036 Вт/(м·К), 140 мм: R = 0,140/0,036 = 3,89 м²·К/Вт
- OSB λ = 0,13 Вт/(м·К), 12 мм: R = 0,012/0,13 = 0,09 м²·К/Вт

Суммарное R без воздушных плёнок ≈ 3,99 м²·К/Вт. С плёнками R_total ≈ 4,22 м²·К/Вт.

Температурный перепад до внутренней поверхности OSB (от тёплой стороны):

{{< formula display="true" >}}
T_{OSB} = T_{in} - \Delta T \cdot \frac{R_{GKL} + R_{wool}}{R_{total}} = 21 - 46 \cdot \frac{3{,}90}{4{,}22} = 21 - 42{,}6 = -21{,}6\,°C
{{< /formula >}}

Точка росы при 21 °C и 40 % ОВ: p_vs(21 °C) = 2487 Па; p_v = 0,40 × 2487 = 995 Па.

По таблице Magnus: T_dp ≈ 7,2 °C.

T_OSB = −21,6 °C << T_dp = 7,2 °C → конденсация на обшивке неизбежна без паросдерживающего слоя.

**Решение.** Добавить паросдерживающий слой класса II изнутри (например, крафт-облицованный утеплитель или 3 слоя латексной краски ≈ 5–10 пермь). Новый поток пара через слой с паропроницаемостью 7 пермь при ΔP = 995 – 40 = 955 Па:

{{< formula display="true" >}}
g = M \cdot \Delta P_v = 7 \times 57{,}5 \times 10^{-12} \times 955 = 3{,}84 \times 10^{-7}\,\text{кг/(м}^2\text{·с)}
{{< /formula >}}

Это 33 мг/(м²·ч) — допустимый уровень, при котором OSB остаётся в безопасной зоне по СП 50.13330 (критерий: накопление влаги за отопительный период не должно превышать нормативного).

## Алгоритм выбора материалов при проектировании

**Шаг 1.** Определить доминирующее направление паровой тяги по климату и режиму HVAC.

**Шаг 2.** Разместить паросдерживающий слой (низкая паропроницаемость) со стороны паровой тяги.

**Шаг 3.** Убедиться, что противоположная сторона обеспечивает высыхание: паропроницаемость ≥ 5 пермь.

**Шаг 4.** Проверить отсутствие конденсирующих плоскостей методом точки росы или гигротермическим моделированием (WUFI, DELPHIN, расчёт по СП 23-101).

**Шаг 5.** Убедиться, что жидкая вода имеет путь дренажа независимо от паропроницаемости.

**Шаг 6.** Проверить соответствие требованиям СП 50.13330 и/или климатической зоне IECC.

Паропроницаемость материала — не единственный критерий. Успешный узел балансирует контроль пара со способностью к высыханию, адаптированной к граничным условиям конкретного климата и режиму HVAC.
