---
title: "Значения паропроницаемости и система классификации"
aliases: ["Значения паропроницаемости и система классификации"]
description: "Система классификации паропроницаемости строительных материалов по IRC/IBC: классы I, II, III и паропроницаемые материалы. Единицы измерения, методы испытаний ASTM E96 / ISO 12572, расчёт многослойных конструкций, критерии выбора по климатическим зонам. Соответствие СП 50.13330 и EN 12086."
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - паропроницаемость материалов
  - классификация паросдерживающих слоёв
  - ASTM E96
  - ISO 12572
  - EN 12086
  - СП 50.13330
  - паровое сопротивление
  - µ-значение
categories:
  - Гигротермика ограждающих конструкций
tags:
  - паропроницаемость
  - паросдерживающий слой
  - классификация материалов
  - ASHRAE
weight: 2
---

Паропроницаемость (permeance) количественно определяет скорость диффузионного переноса водяного пара через материал фиксированной толщины при заданном градиенте парциального давления. Этот параметр лежит в основе классификации паросдерживающих слоёв и является исходным данным для гигротермического расчёта ограждающих конструкций по ASHRAE Fundamentals гл. 26, EN 12086 и СП 23-101.

## Система классификации IRC/IBC

Международный жилищный кодекс (IRC) и Международный строительный кодекс (IBC) делят паросдерживающие материалы на три класса в зависимости от паропроницаемости в установившемся режиме по ASTM E96.

{{< table title="Классификация паросдерживающих материалов" >}}
| Класс | Диапазон паропроницаемости, пермь | Значение СИ, кг/(Па·с·м²) | Тип материала | Типичное применение |
|---|---|---|---|---|
| I | ≤0,1 | ≤5,75 × 10⁻¹² | Паронепроницаемый | Паровые барьеры, подземные конструкции |
| II | 0,1–1,0 | 5,75 × 10⁻¹² – 5,75 × 10⁻¹¹ | Паросдерживающий | Контроль пара с сохранением высыхания |
| III | 1,0–10 | 5,75 × 10⁻¹¹ – 5,75 × 10⁻¹⁰ | Полупроницаемый | Сбалансированная защита и высыхание |
| — | >10 | >5,75 × 10⁻¹⁰ | Паропроницаемый | Максимальная способность к высыханию |
{{< /table >}}

## Единицы измерения и пересчёт

### Американская пермь (US perm)

Единица пермь (perm) определена как поток водяного пара 1 грейн/(ч·фут²) при перепаде парциального давления 1 дюйм рт. ст.:

{{< formula display="true" >}}
1\,\text{пермь} = 1\,\frac{\text{гран}}{\text{ч} \cdot \text{фут}^2 \cdot \text{дюйм рт. ст.}} = 5{,}75 \times 10^{-11}\,\frac{\text{кг}}{\text{Па} \cdot \text{с} \cdot \text{м}^2}
{{< /formula >}}

### Единицы СИ: нг/(м²·с·Па)

В европейской практике (EN 12086, ISO 12572) паропроницаемость выражают в нг/(м²·с·Па):

{{< formula display="true" >}}
1\,\text{пермь} = 57{,}5\,\frac{\text{нг}}{\text{м}^2 \cdot \text{с} \cdot \text{Па}}
{{< /formula >}}

### µ-значение и паропроницаемость материала

В российских нормах (СП 50.13330) и европейских стандартах (EN ISO 10456) используется коэффициент сопротивления диффузии водяного пара µ (безразмерный). Паропроницаемость слоя (permeance) и µ-значение связаны через толщину:

{{< formula display="true" >}}
M = \frac{\delta_0}{\mu \cdot d}
{{< /formula >}}

где:
- M — паропроницаемость слоя, кг/(Па·с·м²);
- δ₀ — паропроницаемость воздуха = 1,85 × 10⁻¹⁰ кг/(Па·с·м);
- µ — коэффициент сопротивления диффузии (для воздуха µ = 1);
- d — толщина слоя, м.

Эквивалентная толщина диффузии водяного пара (s_d): s_d = µ × d.

### Метрическая пермь

Метрическая пермь (иногда применяется в скандинавских нормах): 1 метрическая пермь = 1 гран/(ч·м²·мм рт. ст.) = 0,659 американской перми.

## Связь паропроницаемости и парового сопротивления

Паровое сопротивление слоя (Z, м²·Па·с/кг) — величина, обратная паропроницаемости:

{{< formula display="true" >}}
Z = \frac{1}{M} = \frac{\mu \cdot d}{\delta_0}
{{< /formula >}}

При последовательном соединении слоёв паровые сопротивления складываются, паропроницаемости — нет. Итоговая паропроницаемость многослойной конструкции:

{{< formula display="true" >}}
\frac{1}{M_{total}} = \frac{1}{M_1} + \frac{1}{M_2} + \cdots + \frac{1}{M_n}
{{< /formula >}}

Слой с наименьшей паропроницаемостью определяет паровое сопротивление всей конструкции.

## Методы испытаний

### ASTM E96 / ISO 12572

ASTM E96 «Стандартные методы испытаний переноса водяного пара через материалы» и ISO 12572 устанавливают два метода:

**Метод сухой чаши (desiccant cup):**
- Осушитель под образцом, влажная атмосфера снаружи.
- Прирост массы → поток пара.
- Применяется для материалов с высокой паропроницаемостью (>1 пермь).

**Метод влажной чаши (water cup):**
- Вода под образцом, сухая атмосфера снаружи.
- Потеря массы → поток пара.
- Применяется для материалов с низкой паропроницаемостью (<1 пермь, классы I–II).

### EN 12086

Европейский стандарт EN 12086 для строительной теплоизоляции определяет паропроницаемость при 23 °C, 0/50 % ОВ (сухая чаша) и 23 °C, 50/93 % ОВ (влажная чаша). Условия испытания влияют на результаты: OSB при влажной чаше показывает паропроницаемость в 3–4 раза выше, чем при сухой.

### Стандартные условия испытаний

{{< table title="Условия испытаний паропроницаемости" >}}
| Условие | Температура | ОВ чаши | ОВ камеры | Назначение |
|---|---|---|---|---|
| Стандартное (ASTM E96) | 23 °C | 0 % | 50 % | Базовое сравнение |
| Высокая влажность | 32,2 °C | 50 % | 90 % | Жаркий влажный климат |
| Холодный климат | 4,4 °C | 0 % | 50 % | Зимние условия зоны 6–8 |
| EN 12086 влажная | 23 °C | 50 % | 93 % | Паропроницаемость изоляции |
{{< /table >}}

## Расчёт паропроницаемости многослойной конструкции

### Численный пример

**Конструкция стены (снаружи внутрь):**

1. WRB — спанбонд: 30 пермь → Z₁ = 1/30 = 0,033
2. OSB 11 мм: 0,7 пермь → Z₂ = 1/0,7 = 1,43
3. Стекловата 140 мм: >100 пермь → Z₃ ≈ 0 (пренебрежимо)
4. ГКЛ 12,7 мм + 2 слоя латекса: 12 пермь → Z₄ = 1/12 = 0,083

Суммарное паровое сопротивление:

{{< formula display="true" >}}
Z_{total} = 0{,}033 + 1{,}43 + 0 + 0{,}083 = 1{,}546
{{< /formula >}}

Итоговая паропроницаемость конструкции:

{{< formula display="true" >}}
M_{total} = \frac{1}{1{,}546} = 0{,}647\,\text{пермь (класс II)}
{{< /formula >}}

OSB является доминирующим паровым сопротивлением — 93 % от суммарного Z. Это соответствует поведению реальных каркасных стен: именно обшивка, а не краска, определяет паровой режим.

**Поток влаги** через эту стену при ΔP_v = 800 Па (типично: −15 °C снаружи, 21 °C / 45 % ОВ внутри):

{{< formula display="true" >}}
g = M_{total} \times \Delta P_v = 0{,}647 \times 57{,}5 \times 10^{-12} \times 800 = 2{,}98 \times 10^{-8}\,\text{кг/(м}^2\text{·с)} \approx 107\,\text{мг/(м}^2\text{·сут)}
{{< /formula >}}

За 180-суточный отопительный сезон через 1 м² стены диффундирует: 107 × 180 = 19 260 мг ≈ 19 г/м². Это допустимое значение при условии наличия пути высыхания летом.

## Критерии выбора класса паросдерживающего слоя по климату

**Холодный климат (зоны 6–8 IECC, аналог климата Сибири, Финляндии):**
- Требуется класс I или II изнутри.
- Исключение: стены с непрерывной наружной теплоизоляцией толщиной ≥ R-10 (RSI 1,76).
- Внутренний паросдерживающий слой предотвращает конденсацию на холодной обшивке.

**Морской климат (зона 4 Marine IECC, аналог климата Петербурга):**
- Рекомендуется класс III изнутри.
- Наружная паропроницаемость ≥ 10 пермь — обязательна для высыхания наружу.
- Умные мембраны — оптимальное решение при летней инверсии паровой тяги.

**Смешанный влажный климат (зоны 3–4A IECC):**
- Класс III изнутри. Классы I–II не рекомендуются без анализа высыхания.
- Двусторонние сезонные потоки пара требуют паропроницаемости с обеих сторон.
- Окрашенный гипсокартон (10–20 пермь) — стандартная практика.

**Жаркий влажный климат (зоны 1–2 IECC):**
- Внутренние классы I–II запрещены (блокируют высыхание внутрь).
- Кондиционирование создаёт паровую тягу снаружи внутрь.
- Наружные непроницаемые облицовки требуют высокой паропроницаемости изнутри (≥ 10 пермь).

## Переменная паропроницаемость

Ряд материалов меняет паропроницаемость в зависимости от относительной влажности — это «умное» поведение:

{{< table title="Зависимость паропроницаемости от ОВ" >}}
| Материал | При 30 % ОВ | При 70 % ОВ | При 90 % ОВ |
|---|---|---|---|
| OSB 11 мм | 0,7 пермь | 2,0 пермь | 3,5 пермь |
| Крафт-бумага (асфальт) | 0,4 пермь | 1,5 пермь | 2,0 пермь |
| Умная мембрана | 0,5 пермь | 5 пермь | 15–20 пермь |
| Латексная краска 2 сл. | 15 пермь | 12 пермь | 8 пермь |
{{< /table >}}

Умные мембраны (MemBrain, Intello, Pro Clima DB+) показывают низкую паропроницаемость зимой при сухом внутреннем воздухе и высокую — летом при влажном внутреннем воздухе. Это позволяет применять их во всех климатических зонах без риска блокировки высыхания.

## Требования обеспечения качества

Спецификация паропроницаемости требует:
- Испытания третьей стороной по ASTM E96 / ISO 12572 при репрезентативных условиях влажности;
- Технических паспортов с сертифицированными значениями паропроницаемости;
- Учёта эффективной паропроницаемости смонтированного слоя с учётом швов, нахлёстов и проходок;
- Верификации деградации в процессе эксплуатации (УФ-старение снижает паропроницаемость WRB на 20–40 % за 10 лет).

Система классификации паропроницаемости обеспечивает проектировщиков количественной базой для создания ограждающих конструкций, сбалансированных между защитой от влаги и необходимой способностью к высыханию в конкретной климатической зоне.
