---
title: "Материалы с высокой паропроницаемостью (>10 пермь)"
aliases: ["Материалы с высокой паропроницаемостью (>10 пермь)"]
description: "Строительные материалы класса III и паропроницаемые: гипсовые изделия, волокнистая теплоизоляция, ветровлагозащитные мембраны, конструктивная обшивка с паропроницаемостью более 10 пермь. Механизмы переноса влаги, расчёт скорости высыхания, применение по климатическим зонам. Стандарты ASTM E96, ISO 12572, СП 50.13330."
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - высокая паропроницаемость
  - паропроницаемые материалы
  - скорость высыхания
  - ветровлагозащитный барьер
  - стекловата
  - гипсокартон
  - ASHRAE Fundamentals
categories:
  - Гигротермика ограждающих конструкций
tags:
  - паропроницаемость
  - высыхание конструкции
  - волокнистая изоляция
  - WRB
weight: 4
---

Материалы с высокой паропроницаемостью (>10 пермь, или >575 нг/(м²·с·Па) по СИ) образуют паропроницаемую часть стенового пирога — слои, которые не создают значимого сопротивления диффузии водяного пара и обеспечивают высыхание случайно попавшей влаги. Правильное размещение таких слоёв является обязательным условием гигротермической долговечности конструкции.

## Классификация материалов

### Гипсовые изделия

Гипсокартон (ГКЛ) без покраски является одним из наиболее паропроницаемых конструктивных слоёв:

{{< table title="Паропроницаемость гипсовых изделий" >}}
| Материал | Паропроницаемость, пермь | Применение |
|---|---|---|
| ГКЛ стандартный 12,7 мм (без покраски) | 40–50 | Внутренняя отделка, основа под краску |
| ГКЛ без бумажной облицовки 12,7 мм | 50–60 | Помещения с высокой влажностью |
| Наружный гипсовый лист (sheathing) | 20–30 | Основание наружной стены, WRB-система |
| ГКЛ, армированный стеклосеткой | 45–55 | Коммерческое строительство |
{{< /table >}}

После нанесения латексной краски паропроницаемость ГКЛ снижается до 10–35 пермь (1 слой) или 5–20 пермь (2 слоя). Покраска — основной инструмент управления паропроницаемостью внутренней поверхности стены.

### Волокнистая теплоизоляция

Необлицованная волокнистая теплоизоляция практически не создаёт сопротивления паровой диффузии. При расчёте многослойных конструкций паровым сопротивлением этих слоёв пренебрегают (Z ≈ 0):

- Стекловата необлицованная: >100 пермь.
- Каменная вата (минеральная вата): >100 пермь.
- Целлюлоза насыпная: >100 пермь — дополнительно демпфирует колебания влажности.
- Напыляемое стекловолокно: >100 пермь.

Облицованные варианты (крафт, фольга, ФСК) меняют класс: крафт-облицовка снижает паропроницаемость до 0,2–0,5 пермь (класс II), фольгированная — до <0,05 пермь (класс I).

### Конструктивная обшивка высокой паропроницаемости

{{< table title="Обшивочные материалы с высокой паропроницаемостью" >}}
| Материал | Паропроницаемость, пермь | Конструктивная прочность | Примечание |
|---|---|---|---|
| Плита ДВП (fiberboard) | 20–50 | Средняя | Традиционный паропроницаемый материал |
| Плита из минеральной ваты (Comfortboard, Rockboard) | 20–30 | Без распорки | Непрерывная наружная изоляция + WRB-функция |
| Наружный гипсовый лист | 20–30 | Хорошая | Требует защиты от намокания |
| Волокнисто-цементная плита | 8–12 | Очень высокая | Верхний предел среднего диапазона |
{{< /table >}}

### Ветровлагозащитные мембраны (WRB)

Паропроницаемые WRB (weather-resistive barrier) в диапазоне 10–60 пермь выполняют двойную функцию: гидрозащита и паропроницаемость. По ASTM E96 (метод сухой чаши):

- Спанбонд полиолефиновый (Tyvek, Typar): 10–60 пермь.
- Ткань WRB (woven polyolefin): 20–50 пермь.
- Безасфальтовый строительный картон: 10–30 пермь.
- Жидкостная напыляемая мембрана: 15–40 пермь — бесшовная система, сохраняет паропроницаемость.

## Механизмы переноса влаги

### Диффузия водяного пара (первый закон Фика)

Стационарный поток пара через паропроницаемый слой:

{{< formula display="true" >}}
g = M \cdot \Delta P_v
{{< /formula >}}

где M — паропроницаемость, кг/(Па·с·м²); ΔP_v — разность парциальных давлений пара, Па.

Материал с паропроницаемостью 50 пермь (2875 нг/(м²·с·Па)) передаёт при ΔP_v = 500 Па поток:

{{< formula display="true" >}}
g = 50 \times 57{,}5 \times 10^{-12} \times 500 = 1{,}44 \times 10^{-6}\,\text{кг/(м}^2\text{·с)} = 124\,\text{г/(м}^2\text{·сут)}
{{< /formula >}}

Это в 50 раз больше, чем поток через слой с паропроницаемостью 1 пермь (класс III).

### Гигроскопическое перераспределение

Гигроскопические паропроницаемые материалы (целлюлоза, древесноволокнистые плиты) буферируют колебания влажности: адсорбируют пар при высокой ОВ и десорбируют при низкой. Это демпфирование снижает пиковую поверхностную ОВ по сравнению с негигроскопическими материалами. По ISO 24353, гигрическое демпфирование ГКЛ составляет 10–15 г/(м²·цикл) при суточных колебаниях ОВ 30–70 %.

### Капиллярный перенос

Ряд паропроницаемых материалов (минеральная вата, гипсокартон, ДВП) проводит жидкую воду капиллярным путём. Это распределяет локальное увлажнение по большей площади поверхности испарения, увеличивая скорость высыхания. Однако капиллярная проводимость требует непрерывного пути дренажа для предотвращения накопления.

## Применение по климатическим зонам

### Отопительный климат (зоны 5–8 IECC)

Наружные слои с высокой паропроницаемостью (WRB ≥ 10 пермь, нет WRB из XPS) обеспечивают высыхание стенового пирога наружу при отоплении:

- WRB из спанбонда или безасфальтового картона — стандартная практика.
- Паропроницаемая обшивка (ДВП, минерально-ватная плита) улучшает высыхание.
- Внутренние слои с низкой паропроницаемостью (класс I–II) предотвращают конденсацию на холодной обшивке.

Гипсокартон внутри без покраски в зоне 5–8 следует избегать: 40–50 пермь — слишком высокая паропроницаемость в холодном климате без парозащиты.

### Охлаждающий климат (зоны 1–2 IECC)

Кондиционирование создаёт паровую тягу снаружи внутрь. Внутренние слои с высокой паропроницаемостью обеспечивают высыхание внутрь из кондиционируемого пространства:

- Гипсокартон + 1 слой латекса: 20–35 пермь — достаточно.
- Внешний паросдерживающий слой (на непрерывной изоляции) — при наличии непроницаемой облицовки.

### Смешанный климат (зоны 3–4 IECC)

Двусторонние сезонные потоки требуют паропроницаемых материалов с обеих сторон:

- Внутри: ГКЛ + 1–2 слоя латекса (10–35 пермь).
- Снаружи: WRB ≥ 20 пермь, паропроницаемая обшивка.
- Умный паросдерживающий слой — оптимальная стратегия.

## Расчёт скорости высыхания

### Численный пример

**Условие.** Стена площадью 50 м² после намокания при строительстве содержит 8 кг лишней влаги (типичное значение для каркасной стены с ГКЛ и стекловатой). Наружная поверхность — WRB спанбонд (M = 30 пермь). Внутренняя — ГКЛ + 2 слоя латекса (M = 12 пермь). Средняя паровая тяга к высыханию: ΔP_v = 400 Па.

**Скорость высыхания наружу** (через WRB):

{{< formula display="true" >}}
g_{out} = 30 \times 57{,}5 \times 10^{-12} \times 400 = 6{,}90 \times 10^{-7}\,\text{кг/(м}^2\text{·с)}
{{< /formula >}}

За сутки через 50 м²:

{{< formula display="true" >}}
\dot{m}_{out} = 6{,}90 \times 10^{-7} \times 50 \times 86400 = 2{,}98\,\text{кг/сут}
{{< /formula >}}

**Скорость высыхания внутрь** (через ГКЛ + латекс):

{{< formula display="true" >}}
g_{in} = 12 \times 57{,}5 \times 10^{-12} \times 400 = 2{,}76 \times 10^{-7}\,\text{кг/(м}^2\text{·с)} \Rightarrow \dot{m}_{in} = 1{,}19\,\text{кг/сут}
{{< /formula >}}

**Суммарная скорость двустороннего высыхания:**

{{< formula display="true" >}}
\dot{m}_{total} = 2{,}98 + 1{,}19 = 4{,}17\,\text{кг/сут}
{{< /formula >}}

**Время полного высыхания:** 8 кг / 4,17 кг/сут ≈ 2 дня (идеальные условия при постоянной паровой тяге 400 Па). При типичных условиях с учётом снижения ΔP_v по мере высыхания — 5–7 дней.

Сравнение: при одностороннем высыхании только наружу — около 3 дней; при низкопаропроницаемой WRB (2 пермь) — более 20 дней.

## Требования к проектированию и монтажу

**Приоритет управления жидкой водой.** Высокая паропроницаемость не заменяет дренаж. Проникновение воды в виде жидкости на несколько порядков превышает паровую диффузию по количеству влаги:

- Непрерывная дренажная плоскость обязательна независимо от паропроницаемости WRB.
- Паропроницаемые WRB не осушают конструкцию от жидкой воды — только от пара.

**Воздушный барьер отдельно от парового.** Паропроницаемые конструкции требуют непрерывного воздушного барьера (отдельного слоя или герметизированного ГКЛ). Утечка воздуха переносит влагу в 50–100 раз быстрее, чем диффузия пара (ASHRAE Fundamentals гл. 25).

**Управление тепловыми мостиками.** Паропроницаемая наружная теплоизоляция (плиты минеральной ваты 20–30 пермь) снижает риск конденсации на тепловых мостиках стоечного каркаса.

**Монтажные требования для WRB:**
- Горизонтальный нахлёст ≥ 150 мм, вертикальный ≥ 300 мм.
- Герметизация проходок, углов и оконных примыканий.
- Механическое крепление без деформации плёнки.
- УФ-защита: открытый WRB — не более 6 месяцев (спанбонд) или 3 месяцев (ткань).

## Проверка паропроницаемости

По ASTM E96 (метод сухой чаши) определяют значения >10 пермь. При выборе материалов:

- Проверять паропроницаемость при репрезентативных уровнях ОВ (OSB: сухая чаша — 0,7 пермь, влажная чаша — 2,0 пермь; указывать условия);
- Подтверждать сохранение паропроницаемости после старения и УФ-воздействия;
- Учитывать эффективную паропроницаемость с учётом швов, нахлёстов, крепежа.

Высокопаропроницаемые материалы обеспечивают необходимую ёмкость высыхания строительных конструкций при неизбежном попадании случайной влаги. Их правильное размещение в стеновом пироге — обязательное условие гигротермической надёжности во всех климатических зонах.
