---
title: "Материалы с низкой паропроницаемостью (0,1–1,0 пермь)"
aliases: ["Материалы с низкой паропроницаемостью (0,1–1,0 пермь)"]
description: "Паросдерживающие материалы класса II (0,1–1,0 пермь): пенополистирол XPS, напыляемый ППУ закрытоячеистый, масляные краски, крафт-облицовка теплоизоляции, виниловые обои. Зависимость паропроницаемости от толщины, расчёт потока влаги, стратегии применения по климатическим зонам. Стандарты ASTM E96, EN 12086, ISO 12572, СП 50.13330."
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - паросдерживающий слой класс II
  - XPS паропроницаемость
  - ППУ закрытоячеистый
  - масляная краска паропроницаемость
  - крафт-облицовка
  - гигротермический расчёт
  - СП 50.13330
categories:
  - Гигротермика ограждающих конструкций
tags:
  - паропроницаемость
  - класс II
  - пенопласт
  - паросдерживающий слой
weight: 2
---

Паросдерживающие материалы класса II (low-permeance retarders) с паропроницаемостью 0,1–1,0 пермь (5,75 × 10⁻¹² – 5,75 × 10⁻¹¹ кг/(Па·с·м²)) обеспечивают умеренный контроль диффузии водяного пара, сохраняя ограниченный потенциал высыхания. Это компромиссное решение между абсолютной паронепроницаемостью (класс I) и свободным высыханием, применяемое в холодном и умеренном климате при традиционном каркасном строительстве.

## Категории материалов

### Окрашенные поверхности

Лакокрасочные покрытия обеспечивают паросдерживающий эффект класса II в зависимости от состава и числа слоёв. Паропроницаемость определяется по ASTM E96:

{{< table title="Паропроницаемость лакокрасочных покрытий" >}}
| Покрытие | Паропроницаемость, пермь | Влияние ОВ |
|---|---|---|
| Алкидная эмаль, 2 слоя | 0,5–1,2 | Снижается при намокании |
| Масляная краска, 3 слоя | 0,3–1,5 | Снижается при низкой T |
| Грунтовка-паросдерживатель + латекс | 0,4–0,8 | Минимальное |
| Эпоксидное покрытие, 2 слоя | 0,2–0,6 | Практически нет |
{{< /table >}}

Масляная краска и алкидные эмали — традиционный метод создания паросдерживающего слоя класса II изнутри без отдельной мембраны. Ключевое требование — непрерывное покрытие без пропусков.

### Теплоизоляция с облицовкой из крафт-бумаги

- Стекловата с крафт-облицовкой, пропитанной асфальтом: 0,2–0,5 пермь — класс II. Крафт устанавливается внутрь (к тёплой стороне) с герметизацией швов.
- Облицовка ФСК (фольга–сетка–крафт): 0,02–0,2 пермь — класс I или граница I/II.
- Крафт-бумага, ламинированная полиэтиленом: 0,1–0,3 пермь.

Крафт-бумага при намокании повышает паропроницаемость: при 90 % ОВ — до 1,5–2,0 пермь. Это частично ограничивает эффективность при конденсации, но позволяет высыхать при последующей вентиляции.

### Пенопластовая теплоизоляция

Жёсткие пенопласты с закрытой ячеистой структурой входят в класс II при толщинах 25–50 мм:

{{< table title="Паропроницаемость пенопластов по толщине" >}}
| Материал | Толщина, мм | Паропроницаемость, пермь | Класс |
|---|---|---|---|
| XPS (extruded polystyrene) | 25 | 0,6–1,2 | II |
| XPS | 50 | 0,3–0,6 | I/II |
| XPS | 75 | 0,2–0,4 | I |
| XPS | 100 | 0,15–0,3 | I |
| ППУ закрытоячеистый (cc-SPF) | 25 | 0,4–1,0 | II |
| ППУ закрытоячеистый | 50 | 0,2–0,5 | I/II |
| ППУ закрытоячеистый | 75 | 0,13–0,33 | I |
| Полиизоцианурат необлицованный | 25 | 3,0–5,0 | III |
| Полиизоцианурат с фольгой | 25 | 0,02–0,05 | I |
{{< /table >}}

### Специальные мембраны

- Виниловые обои: 0,3–0,8 пермь — паросдерживающий слой класса II при монтаже внутри. Критически важен клеевой слой: сплошное нанесение клея снижает паропроницаемость.
- Рубероид №15, пропитанный асфальтом: 0,4–1,0 пермь при намокании снижается.
- Строительная бумага класса D: 0,2–0,6 пермь — традиционный WRB низкой паропроницаемости.

## Зависимость паропроницаемости от условий среды

Паропроницаемость пенопластов практически не меняется с температурой и влажностью — стабильная характеристика. Лакокрасочные покрытия и крафт-бумага проявляют зависимость от условий:

{{< table title="Зависимость паропроницаемости от условий испытания" >}}
| Материал | При 0/50 % ОВ (сухая чаша) | При 50/93 % ОВ (влажная чаша) |
|---|---|---|
| Масляная краска, 3 слоя | 0,3–0,8 пермь | 0,8–1,5 пермь |
| XPS 25 мм | 0,6–1,2 пермь | 0,6–1,2 пермь |
| Крафт-бумага (асфальт) | 0,2–0,5 пермь | 1,0–2,0 пермь |
| ППУ закрытоячеистый 25 мм | 0,4–1,0 пермь | 0,4–1,0 пермь |
{{< /table >}}

Крафт-бумага при намокании переходит в класс III — это частичное «умное» поведение, хотя и менее предсказуемое, чем специализированные умные мембраны.

## Стратегии применения

### Холодный климат (зоны 5–8 IECC, аналог климата СП 50.13330 для III–IV климатической зоны)

Класс II — оптимальный выбор для внутренней отделки в холодном климате. Он снижает риск конденсации на обшивке зимой, при этом сохраняет ограниченное высыхание внутрь в летний период.

Типовая конструкция:
- Внутри: ГКЛ + масляная краска 3 слоя (0,3–1,0 пермь, класс II).
- Полость: стекловата (>100 пермь).
- Обшивка: OSB 11 мм (0,7 пермь, класс II/III).
- Снаружи: WRB спанбонд (30 пермь) + виниловый сайдинг.

Обшивка OSB имеет паропроницаемость того же класса, что и краска. Это означает, что летом, при высокой ОВ, OSB может пропускать пар активнее краски (до 2–3 пермь), обеспечивая частичное высыхание внутрь.

### Смешанный климат (зоны 3–4 IECC)

Класс II допустим, но предпочтительнее класс III изнутри для обеспечения двустороннего высыхания. Виниловые обои или масляная краска в смешанном климате создают риск блокировки летнего высыхания.

### Наружное применение: пенопласт как наружная теплоизоляция

XPS или ППУ как наружная сплошная теплоизоляция — класс II при толщине 25 мм. При увеличении толщины конструкция переходит в класс I (паровой барьер снаружи). Это допустимо при условии, что:

1. Плоскость конденсации выносится наружу пирога.
2. Внутренние слои обеспечивают высыхание внутрь (паропроницаемость ≥ 5 пермь).

## Потенциал высыхания при классе II

Время высыхания конструкции с паросдерживающим слоем класса II в 2–5 раз больше, чем при классе III:

{{< table title="Сравнение потоков влаги при разных классах паросдерживания" >}}
| Конфигурация | Паропроницаемость | Поток при ΔP = 500 Па, г/(м²·сут) | Годовой поток, кг/(м²·год) |
|---|---|---|---|
| Масляная краска, 3 слоя | 0,5 пермь | 1,25 | 0,46 |
| XPS 50 мм | 0,45 пермь | 1,13 | 0,41 |
| Крафт-облицовка | 0,3 пермь | 0,75 | 0,27 |
| ГКЛ + 2 слоя латекса (класс III) | 12 пермь | 30,0 | 10,9 |
{{< /table >}}

Класс II допускает медленное высыхание — достаточное для жилого и лёгкого коммерческого строительства, если начальное содержание влаги в деревянных элементах не превышает 19 % по массе.

## Численный пример: расчёт паропроницаемости стеновой конструкции

**Условие.** Каркасная стена: ГКЛ 12,7 мм + масляная краска 3 слоя (0,5 пермь) / стекловата 140 мм (>100 пермь) / OSB 12 мм (0,7 пермь) / WRB 30 пермь. Климат: зона 5, ΔP_v = 900 Па (−20 °C снаружи, 21 °C / 45 % ОВ внутри).

**Паровое сопротивление каждого слоя:**

{{< formula display="true" >}}
Z_{paint} = \frac{1}{0{,}5} = 2{,}00; \quad Z_{wool} \approx 0; \quad Z_{OSB} = \frac{1}{0{,}7} = 1{,}43; \quad Z_{WRB} = \frac{1}{30} = 0{,}033
{{< /formula >}}

{{< formula display="true" >}}
Z_{total} = 2{,}00 + 0 + 1{,}43 + 0{,}033 = 3{,}46
{{< /formula >}}

{{< formula display="true" >}}
M_{total} = \frac{1}{3{,}46} = 0{,}289\,\text{пермь (класс I/II)}
{{< /formula >}}

**Парциальное давление на поверхности OSB** (для проверки конденсации):

Распределение перепада давления пропорционально паровым сопротивлениям. На OSB:

{{< formula display="true" >}}
\Delta P_{OSB} = 900 \times \frac{Z_{paint}}{Z_{total}} = 900 \times \frac{2{,}00}{3{,}46} = 520\,\text{Па}
{{< /formula >}}

Давление пара на поверхности OSB (со стороны тёплой полости):

{{< formula display="true" >}}
P_{v,OSB} = P_{v,in} - \Delta P_{paint} = 1054 - 520 = 534\,\text{Па}
{{< /formula >}}

Точка росы при 534 Па: T_dp ≈ −4,0 °C. Температура внутренней поверхности OSB ≈ −11 °C (расчёт по тепловому сопротивлению). Так как T_surface < T_dp, на обшивке возникает конденсация.

**Вывод.** Масляная краска создаёт паросдерживающий слой класса I/II, но паровое давление на OSB всё равно превышает насыщение при температуре поверхности в режиме сильных морозов. Для климата зоны 5 с расчётной −20 °C необходима более агрессивная стратегия: либо добавить наружную теплоизоляцию ≥ R-5 (RSI 0,88), либо применить умный паросдерживающий слой. По СП 23-101, гл. 8, расчёт накопления влаги за отопительный период должен учитывать длительность периодов конденсации.

## Требования к монтажу

**Окрашенные паросдерживающие слои:**
- Наносить минимальное число слоёв согласно спецификации для получения проектной паропроницаемости.
- Контролировать толщину мокрого плёнки: алкид 2 слоя — мин. 100 мкм сухой плёнки.
- Непрерывное покрытие без пропусков (в т.ч. вокруг проходок коммуникаций).
- Выдерживать время высыхания между слоями.

**Жёсткий пенопласт как наружная теплоизоляция:**
- Разбегать стыки (вразбежку) для исключения сквозных паровых путей.
- Герметизировать стыки совместимой лентой или пеной.
- Учитывать проходки крепежа: метизы снижают эффективное паровое сопротивление.

**Крафт-облицованный утеплитель:**
- Устанавливать крафт в сторону кондиционируемого пространства.
- Герметизировать все нахлёсты и стыки совместимой лентой.
- Крепить фланцы к элементам каркаса по внутреннему краю.

Класс II обеспечивает практичный контроль пара для традиционного строительства, балансируя защиту от влаги с гибкостью адаптации к переменным условиям среды.
