---
title: "Материалы со средней паропроницаемостью (1–10 пермь)"
aliases: ["Материалы со средней паропроницаемостью (1–10 пермь)"]
description: "Строительные материалы класса III с паропроницаемостью 1–10 пермь: OSB, фанера, рубероид №15, латексная краска, синтетические кровельные подложки. Гигроскопическое поведение, умный паросдерживающий эффект, расчёт потоков влаги, совместимость с климатическими зонами. Стандарты ASHRAE Fundamentals гл. 26, ASTM E96, EN 12086, СП 23-101."
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - средняя паропроницаемость
  - OSB паропроницаемость
  - фанера паропроницаемость
  - класс III паросдерживающий
  - латексная краска
  - рубероид паропроницаемость
  - гигроскопический материал
categories:
  - Гигротермика ограждающих конструкций
tags:
  - паропроницаемость
  - класс III
  - OSB
  - умный паросдерживающий слой
weight: 3
---

Материалы со средней паропроницаемостью 1–10 пермь (57,5–575 нг/(м²·с·Па)) образуют наиболее распространённую группу конструктивных слоёв ограждающих конструкций. К ним относятся основные обшивочные материалы (OSB, фанера), традиционные кровельные подложки и окрашенные поверхности гипсокартона. Их ключевая особенность — гигроскопическое поведение: паропроницаемость зависит от относительной влажности, что обеспечивает частичный «умный» паросдерживающий эффект.

## Категории материалов

### Конструктивная обшивка из деревянных панелей

{{< table title="Паропроницаемость деревянных обшивочных материалов" >}}
| Материал | Толщина, мм | При сухих условиях (0/50 %) | При 50/93 % ОВ | Класс |
|---|---|---|---|---|
| Фанера (наружный клей) | 9,5 | 0,7 пермь | 0,7–1,0 пермь | II/III |
| Фанера (наружный клей) | 12,7 | 0,5 пермь | 0,5–0,8 пермь | II |
| OSB стандартная | 11 | 0,7 пермь | 2,0–3,5 пермь | II/III |
| OSB с покрытием (coated) | 11 | 3–4 пермь | 4–6 пермь | III |
| Фанера внешнего класса | — | 0,4–1,5 пермь | переменная | II/III |
{{< /table >}}

Различие паропроницаемости OSB в сухих и влажных условиях — в 3–5 раз — является ключевым для понимания реального поведения стенового пирога. Зимой при низкой ОВ (30–40 %) внутри помещения OSB ведёт себя как класс II (паросдерживающий). Летом при высокой ОВ (70–80 %) паропроницаемость OSB возрастает до 2–3,5 пермь, обеспечивая высыхание наружу.

### Окрашенные гипсовые листы

Нанесение латексной краски на ГКЛ — стандартный метод управления паропроницаемостью внутренней поверхности стены:

{{< table title="Паропроницаемость окрашенного ГКЛ" >}}
| Система покрытия | Паропроницаемость, пермь | Класс | Применение |
|---|---|---|---|
| ГКЛ без покраски (эталон) | 40–50 | паропроницаемый | Только жаркий влажный |
| Акриловый грунт + латекс 1 слой | 20–35 | III | Жаркий влажный, смешанный |
| Латекс, 2 слоя | 10–20 | III | Смешанный (зоны 3–5) |
| Латекс, 3 слоя | 5–10 | III | Холодный, смешанный |
| Акриловый грунт + латекс 2 слоя | 8–15 | III | Типовая отделка |
{{< /table >}}

Латексная краска на ГКЛ проявляет гигроскопическое поведение, противоположное OSB: при высокой ОВ паропроницаемость слегка снижается (пленка набухает). Эффект умеренный — в пределах одного класса.

### Кровельные подложки и строительные бумаги

{{< table title="Паропроницаемость кровельных подложек" >}}
| Материал | Паропроницаемость, пермь | Класс | Назначение |
|---|---|---|---|
| Рубероид №15 (асфальт-насыщенный) | 5–10 | III | Кровельная подложка, обёртка стен |
| Рубероид №30 | 2–5 | III | Повышенная надёжность, меньше паропроницаемость |
| Строительная бумага класса D | 3–8 | III | Ветрозащитный барьер, стены |
| Синтетическая кровельная подложка | 5–15 | III | Современная подложка под черепицу |
| OSB с покрытием (интегрированный WRB) | 3–6 | III | Единый слой обшивки и WRB |
{{< /table >}}

### Облицовочные материалы

- Волокнисто-цементная плита (fiber cement): 8–12 пермь — верхняя граница среднего диапазона.
- Структурная ДВП (structural fiberboard): 10–20 пермь — традиционная паропроницаемая обшивка.
- Наружный гипсовый лист (exterior gypsum sheathing): 20–30 пермь — граница среднего и высокого диапазонов.

## Гигроскопическое поведение и умный паросдерживающий эффект

### OSB как умный паросдерживающий слой

OSB демонстрирует выраженную зависимость паропроницаемости от относительной влажности:

{{< table title="Паропроницаемость OSB 11 мм в зависимости от ОВ (ASTM E96)" >}}
| ОВ, % | Паропроницаемость, пермь | Класс | Сезон |
|---|---|---|---|
| 30 | 0,7 | II | Зима (низкая ОВ в помещении) |
| 50 | 1,0–1,5 | II/III | Межсезонье |
| 70 | 2,0–2,5 | III | Лето (умеренная ОВ) |
| 80 | 2,5–3,5 | III | Лето (высокая ОВ) |
{{< /table >}}

Этот эффект означает, что OSB при высоком паровом давлении (влажная древесина) сама пропускает больше пара, ускоряя высыхание.

### Латексная краска на ГКЛ

Латексная краска проявляет умеренный гигроскопический отклик с обратной зависимостью:

- При низкой ОВ зимой (30–40 %): 15–20 пермь — более проницаема.
- При высокой ОВ летом (70–80 %): 8–12 пермь — более сдерживающая.

Это автоматически снижает летнюю паровую тягу внутрь в охлаждающих климатах — полезный эффект, хотя и менее выраженный, чем у специализированных умных мембран.

## Совместимость с климатическими зонами

### Холодный климат (зоны 5–8 IECC)

Средняя паропроницаемость снаружи (OSB/фанера) — стандартная практика при наличии внутреннего паросдерживающего слоя класса I–II. OSB в сухих зимних условиях ведёт себя как класс II (0,7 пермь), ограничивая паровой поток.

Летом OSB переходит в класс III (2–3 пермь), обеспечивая высыхание наружу. Это двойной режим работы — оптимальный для строительства в климатических зонах 5–6.

### Смешанный климат (зоны 3–5 IECC)

Средняя паропроницаемость с обеих сторон стенового пирога — оптимальная стратегия:

- Внутри: ГКЛ + 2 слоя латекса (10–20 пермь).
- Снаружи: OSB с покрытием (3–6 пермь) + паропроницаемый WRB.

Такая конструкция обеспечивает высыхание как внутрь, так и наружу в любое время года. Риск конденсации минимален при умеренных климатических нагрузках.

### Жаркий влажный климат (зоны 1–2 IECC)

Внутренняя высокая паропроницаемость (≥20 пермь) необходима для высыхания внутрь при кондиционировании. Средней паропроницаемости снаружи достаточно при непроницаемых облицовках (кирпич, EIFS с непроницаемым покрытием).

## Численный пример: тепловлажностный расчёт стены зоны 4A

**Условие.** Каркасная стена с OSB-обшивкой, климат зона 4A (Вашингтон, аналог умеренного морского климата). Зима: −5 °C снаружи, 21 °C / 40 % ОВ внутри. Лето: 35 °C / 60 % ОВ снаружи, 24 °C / 50 % ОВ внутри (охлаждение).

**Зимний режим (направление пара — наружу):**

Парциальное давление внутри: p_v,in = 0,40 × 2487 = 995 Па.

Парциальное давление снаружи при −5 °C: p_v,out = 401 Па.

ΔP_v = 995 – 401 = 594 Па.

Конструкция: ГКЛ + 2 слоя латекса (12 пермь) / стекловата (>100) / OSB 11 мм (0,7 пермь при зимних условиях) / WRB (30 пермь).

{{< formula display="true" >}}
Z_{total} = \frac{1}{12} + 0 + \frac{1}{0{,}7} + \frac{1}{30} = 0{,}083 + 1{,}429 + 0{,}033 = 1{,}545
{{< /formula >}}

{{< formula display="true" >}}
g_{winter} = \frac{594}{1{,}545} \times 57{,}5 \times 10^{-12} = 2{,}21 \times 10^{-8}\,\text{кг/(м}^2\text{·с)} = 1{,}91\,\text{г/(м}^2\text{·сут)}
{{< /formula >}}

**Летний режим (направление пара — внутрь):**

Парциальное давление снаружи при 35 °C / 60 % ОВ: p_v,out = 0,60 × 5627 = 3376 Па.

Внутри при 24 °C / 50 %: p_v,in = 0,50 × 2983 = 1492 Па.

ΔP_v = 3376 – 1492 = 1884 Па (направление — снаружи внутрь).

OSB в летних условиях: 2,5 пермь (80 % ОВ со стороны горячей облицовки).

{{< formula display="true" >}}
Z_{total,summer} = \frac{1}{12} + 0 + \frac{1}{2{,}5} + \frac{1}{30} = 0{,}083 + 0{,}400 + 0{,}033 = 0{,}516
{{< /formula >}}

{{< formula display="true" >}}
g_{summer} = \frac{1884}{0{,}516} \times 57{,}5 \times 10^{-12} = 2{,}10 \times 10^{-7}\,\text{кг/(м}^2\text{·с)} = 18{,}1\,\text{г/(м}^2\text{·сут)}
{{< /formula >}}

Летний поток в 9,5 раз превышает зимний — характерная проблема смешанного климата. Для зоны 4A необходим анализ накопления влаги за год по ASHRAE 160 или WUFI.

## Интеграция в типовые узлы

**Каркасная стена (холодный климат, зона 5–6):**

- Наружная облицовка (виниловый сайдинг) → WRB спанбонд 30 пермь → OSB 11 мм 0,7–2,0 пермь → стекловата >100 пермь → ГКЛ 12,7 мм с латексом 3 слоя 5–10 пермь.
- Паровое движение: преимущественно наружу зимой.

**Скатная кровля (смешанный климат, зона 4):**

- Черепица (≈0 пермь) → синтетическая подложка 10 пермь → фанера 12,7 мм 0,5 пермь → вентилируемый зазор → ГКЛ с латексом 10 пермь.
- Вентилируемый зазор устраняет проблему конденсации за счёт принудительного удаления пара.

## Требования к монтажу

**OSB/фанера:**
- Зазоры расширения 3,2 мм по краям панелей.
- Крепление по схеме производителя; уплотнение нахлёстов с WRB.
- Защита от намокания во время строительства: влажность >19 % при закрытии стены недопустима.

**Окрашенные отделки:**
- Указанное число слоёв для проектной паропроницаемости.
- Толщина мокрой плёнки контролируется влагомером.
- Непрерывность покрытия без пропусков вокруг проходок.

**Рубероиды и подложки:**
- Нахлёст горизонтальный ≥50 мм, вертикальный ≥150 мм.
- Укладка снизу вверх (в стиле «черепицы»).
- Герметизация проходок совместимыми материалами.

Материалы со средней паропроницаемостью формируют основу большинства реальных ограждающих конструкций, обеспечивая практичный баланс паросдерживания и высыхания при типовых строительных нагрузках по влажности.
