---
title: "Материалы с очень низкой паропроницаемостью (<0,1 пермь, класс I)"
aliases: ["Материалы с очень низкой паропроницаемостью (<0,1 пермь, класс I)"]
description: "Паровые барьеры класса I (vapour barrier, <0,1 пермь): полиэтиленовые плёнки, алюминиевая фольга, ЭПДМ-мембраны, битумные покрытия. Управление риском конденсации, запрет двойных барьеров, специальные применения (подземные конструкции, холодильные помещения). Стандарты ASTM E96, ISO 12572, EN 12086, СП 50.13330."
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - паровой барьер класс I
  - полиэтиленовая плёнка паропроницаемость
  - алюминиевая фольга
  - ЭПДМ мембрана
  - подземная пароизоляция
  - СП 50.13330
  - ASTM E96 влажная чаша
categories:
  - Гигротермика ограждающих конструкций
tags:
  - паровой барьер
  - класс I
  - подземные конструкции
  - конденсация
weight: 1
---

Паровые барьеры класса I (vapour barrier) с паропроницаемостью менее 0,1 пермь (<5,75 × 10⁻¹² кг/(Па·с·м²)) фактически блокируют диффузионный перенос водяного пара. При правильном размещении они предотвращают накопление влаги в ограждающих конструкциях холодного климата и защищают подземные конструкции от грунтовой влаги. При неправильном — исключают возможность высыхания и создают идеальные условия для скрытого накопления влаги и роста плесени.

## Классификация материалов

### Металлические барьеры

Металлические материалы обеспечивают абсолютную паронепроницаемость (µ → ∞ по EN ISO 10456):

- Алюминиевая фольга: 0,00 пермь — ламинированная облицовка на жёсткой теплоизоляции (полиизоцианурат с фольгой), отражающие барьеры.
- Нержавеющая сталь: 0,00 пермь — пищевые предприятия, чистые комнаты.
- Медный лист: 0,00 пермь — специализированные кровельные и подземные применения.

### Полимерные плёнки

{{< table title="Паропроницаемость полимерных плёнок (ASTM E96, влажная чаша)" >}}
| Материал | Толщина, мкм | Паропроницаемость, пермь | Применение |
|---|---|---|---|
| Полиэтилен (PE) | 100 | 0,08 | Каркасные стены, экстремальный холод |
| Полиэтилен (PE) | 150 | 0,06 | Стандартная паровая изоляция подвала |
| Полиэтилен (PE) | 200 | 0,04 | Подслойная изоляция плит перекрытия |
| Полиэтилен (PE) | 250 | 0,03 | Тяжёлые применения, фундаменты |
| Армированный PE (cross-laminated) | 200 | 0,02–0,05 | Premium-изоляция подвалов |
| Армированный PE с усилением | 150 | 0,03 | Гидроизоляция фундамента |
{{< /table >}}

Полиэтилен остаётся наиболее распространённым материалом класса I в строительстве благодаря сочетанию низкой стоимости, стабильных параметров паропроницаемости и широкой доступности.

### Эластомерные мембраны

{{< table title="Паропроницаемость эластомерных мембран" >}}
| Материал | Паропроницаемость, пермь | Применение |
|---|---|---|
| ЭПДМ (EPDM) кровельное покрытие | 0,01–0,05 | Однослойные кровельные системы |
| Битумное покрытие | 0,02–0,08 | Гидроизоляция фундамента, подземные стены |
| Напыляемый битум-резина | 0,03–0,06 | Воздухо- и паробарьерные системы |
| Самоклеящаяся SBS-мембрана | 0,02–0,05 | Герметизация проёмов окон и дверей |
| Бутилкаучуковая лента | 0,01–0,03 | Проклейка нахлёстов паробарьерных плёнок |
{{< /table >}}

## Характеристики переноса водяного пара

Скорость передачи водяного пара (WVT, water vapour transmission) через класс I минимальна. При типовых расчётных условиях:

{{< table title="Поток влаги через паровые барьеры класса I (площадь 100 м², ΔP = 1000 Па)" >}}
| Материал | Паропроницаемость, пермь | Суточный поток, г/сут | Годовой поток, кг/год |
|---|---|---|---|
| Полиэтилен 150 мкм | 0,06 | 345 | 126 |
| Полиэтилен 100 мкм | 0,08 | 460 | 168 |
| Алюминиевая фольга | 0,00 | 0 | 0 |
| ЭПДМ мембрана | 0,03 | 173 | 63 |
| Битумное покрытие | 0,06 | 345 | 126 |
{{< /table >}}

Для сравнения: OSB 11 мм (0,7 пермь) при тех же условиях пропускает 4025 г/сут — в 12 раз больше, чем полиэтилен 150 мкм.

## Требования к применению

### Климатические зоны IRC/IBC

**Холодный климат (зоны 6–8 IECC):** Класс I требуется или допускается внутри (тёплая сторона) при отсутствии значительной наружной теплоизоляции. Внутренний паровой барьер предотвращает конденсацию пара на холодной обшивке или фундаменте.

**Морской климат (зона 4 Marine):** Наружный паровой барьер (на непрерывной теплоизоляции) предотвращает летнюю парозарядку снаружи внутрь при высокой наружной влажности.

**Жаркий влажный климат (зоны 1–2):** Внутренние классы I–II запрещены без специального анализа. Наружные непроницаемые облицовки (алюкобонд, EIFS с непроницаемым покрытием) требуют высокой паропроницаемости изнутри (≥10 пермь) для обеспечения высыхания.

**По СП 50.13330:** Паровая изоляция размещается на тёплой стороне теплоизоляции со стороны помещения.

### Специальные применения

**Подслойный паровой барьер под бетонными плитами:**
- Полиэтилен ≥0,25 мм (250 мкм) или армированный эквивалент.
- Предотвращает инфильтрацию почвенного газа (радон, метан, водяной пар из грунта).
- Требует слоя капиллярного разрыва из щебня или ЭППС под плёнкой.
- Обязателен по IRC для кондиционируемых помещений, по ASTM E1643.

**Покрытие грунта в подполье и подвале:**
- Полиэтилен ≥0,15 мм по всей поверхности.
- Нахлёст в швах ≥150 мм, крепление по периметру.
- Снижает ОВ в подполье, защищает деревянный каркас от гниения.

**Холодильные склады и помещения с отрицательными температурами:**
- Непрерывный наружный паровой барьер (класс I) на тёплой стороне теплоизоляции.
- Предотвращает движение пара из тёплой стороны в изоляцию и её промерзание.
- Критична герметизация всех проходок с учётом криогенного сжатия.

## Управление риском конденсации

### Правильное размещение

Паровой барьер класса I должен располагаться на тёплой стороне теплоизоляции:

{{< diagram title="Правило размещения парового барьера" >}}
graph LR
    A["Тёплая сторона\n(помещение)"] --> B["Паровой барьер\nКласс I"]
    B --> C["Теплоизоляция"]
    C --> D["Обшивка\nили бетон"]
    D --> E["Холодная сторона\n(снаружи/грунт)"]
    style B fill:#f0a000,color:#000
{{< /diagram >}}

При размещении барьера класса I на холодной стороне (типичная ошибка) пар диффундирует изнутри, достигает барьера и конденсируется на его тёплой поверхности — прямо в полости теплоизоляции.

### Запрет двойных паровых барьеров

Размещение непроницаемых слоёв с обеих сторон стенового пирога — критическая ошибка проектирования:

- Исключается любая возможность высыхания.
- Строительная влага, попавшая при монтаже, не может выйти.
- Случайные протечки накапливаются без предела.

Пример недопустимой конструкции: XPS с фольгированной облицовкой снаружи + полиэтилен 0,15 мм изнутри. Согласно ASHRAE Fundamentals гл. 26, ни одна сторона конструкции не должна быть полностью непроницаемой, если другая сторона также имеет очень низкую паропроницаемость.

### Концентрация риска на разрывах

Зазоры и проходки в паровом барьере создают локальные зоны высокой паровой нагрузки. Скорость утечки через отверстие диаметром 25 мм в зависимости от ΔP_v:

{{< formula display="true" >}}
g_{gap} \approx D_{vapor} \cdot \frac{\Delta P_v}{R T \cdot l_{gap}}
{{< /formula >}}

Через незаделанное отверстие 25 мм × 25 мм при ΔP_v = 1000 Па может проникать влага по конвекции в количестве, эквивалентном всему диффузионному потоку через 10–20 м² барьера. Поэтому герметизация проходок критически важна.

## Численный пример: расчёт потока через подземную стену

**Условие.** Подземная стена подвала: бетон 200 мм / XPS 50 мм (наружный) / полиэтилен 150 мкм (внутренняя поверхность бетона). Грунтовые условия: T_грунт = 10 °C, ОВ ≈ 100 % (p_v = 1228 Па). Внутри подвала: 20 °C, 50 % ОВ (p_v = 1168 Па).

Поскольку внутреннее давление пара ниже внешнего, направление диффузии — снаружи внутрь.

ΔP_v = 1228 – 1168 = 60 Па (небольшой перепад).

Паропроницаемость XPS 50 мм: 0,45 пермь; бетон 200 мм µ≈100, d=0,2 м → M_beton = 1,85×10⁻¹⁰ / (100 × 0,2) = 9,25×10⁻¹² кг/(Па·с·м²) = 0,161 пермь; полиэтилен 150 мкм: 0,06 пермь.

{{< formula display="true" >}}
Z_{total} = \frac{1}{0{,}45} + \frac{1}{0{,}161} + \frac{1}{0{,}06} = 2{,}22 + 6{,}21 + 16{,}67 = 25{,}1
{{< /formula >}}

{{< formula display="true" >}}
M_{eff} = \frac{1}{25{,}1} = 0{,}040\,\text{пермь}
{{< /formula >}}

Поток влаги при ΔP_v = 60 Па через 100 м² стены за год:

{{< formula display="true" >}}
\dot{m}_{year} = 0{,}040 \times 57{,}5 \times 10^{-12} \times 60 \times 100 \times 3{,}15 \times 10^7 = 0{,}044\,\text{кг/год} \approx 44\,\text{г/год}
{{< /formula >}}

Ничтожно малое количество — 44 г/год через 100 м² стены. Полиэтилен 150 мкм является доминирующим паровым сопротивлением (66 % суммарного Z), бетон — 25 %, XPS — 9 %.

## Требования к монтажу

**Полиэтиленовые плёнки:**
- Непрерывное покрытие: нахлёсты ≥300 мм, проклейка бутилкаучуковой лентой.
- Герметизация всех проходок (электрика, сантехника, вентиляция) двойным слоем ленты.
- Механическое крепление ударными дюбелями с шагом 300–450 мм по каркасу.
- Защита от повреждений при последующих работах.

**Фольгированные покрытия теплоизоляции:**
- Стыки плит перекрывать ≥50 мм; проклеивать алюминиевой лентой.
- Избегать сжатия плит при монтаже — деформация нарушает фольгу.
- Проходки крепежа через фольгу герметизировать кровельным скотчем.

**Эластомерные мембраны:**
- Поверхность основания: чистая, сухая, без пыли.
- Температура при нанесении: не ниже +5 °C.
- Нахлёсты: самоклеящиеся ≥75 мм, жидкостные — сплошная проклейка.

## Совместимость материалов

{{< table title="Совместимость паровых барьеров с основаниями и смежными материалами" >}}
| Паровой барьер | Бетон | Дерево | Металл | УФ-стойкость | T-диапазон |
|---|---|---|---|---|---|
| Полиэтилен стабилизированный | Хорошая | Хорошая | Хорошая | Ограниченная | −40..+80 °C |
| Армированный PE | Хорошая | Хорошая | Хорошая | Ограниченная | −50..+90 °C |
| ЭПДМ | Хорошая | Хорошая | Хорошая | Отличная | −45..+120 °C |
| Битум/СБС | Отличная к бетону | Ограниченная | Хорошая | Умеренная | −20..+80 °C |
| Алюм. фольга-ламинат | Хорошая | Хорошая | Отличная | Хорошая при защите | −60..+150 °C |
{{< /table >}}

Паровые барьеры класса I обеспечивают надёжный контроль влажности при правильном климатическом обосновании размещения и тщательном монтаже с герметизацией всех проходок. Ошибки проектирования (двойные барьеры, барьер на холодной стороне) создают влажностные проблемы, значительно превышающие последствия полного отсутствия парового контроля.
