---
title: "Активность воды и порог роста плесени"
aliases: ["Активность воды и порог роста плесени"]
description: "Термодинамика активности воды (water activity) в строительных материалах: сорбционные изотермы, критические пороги для видов плесени, методы измерения и проектные критерии по ASHRAE 160 и ISO 13788."
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["активность воды", "water activity", "aw", "плесень", "сорбционная изотерма", "критическая влажность", "ASHRAE 160", "ISO 13788", "гистерезис", "ксерофильная плесень"]
categories: ["Строительная физика", "Защита от плесени"]
tags: ["активность воды", "влажность материалов", "рост плесени", "сорбция", "биогигротермика"]
weight: 3
---

Активность воды (water activity, aw) — термодинамическая мера доступности воды для биологических и химических реакций. Именно этот параметр, а не суммарное влагосодержание, определяет, сможет ли плесень колонизировать строительный материал при данных условиях.

## Определение и физический смысл

Активность воды определяется как отношение парциального давления водяного пара над материалом к давлению насыщенного пара чистой воды при той же температуре:

{{< formula display="true" >}}
a_w = \frac{p}{p_0}
{{< /formula >}}

где:
- $a_w$ — активность воды (безразмерная, диапазон 0–1);
- $p$ — парциальное давление водяного пара над поверхностью материала, Па;
- $p_0$ — давление насыщенного пара чистой воды при той же температуре, Па.

Физический смысл параметра: $a_w$ отражает энергетическое состояние воды, а не её количество. Два материала с одинаковым гравиметрическим влагосодержанием могут иметь принципиально разные значения $a_w$, если вода удерживается различными по силе связями (химически связанная, капиллярная, адсорбированная).

**Контрольные точки шкалы:**

- $a_w = 1{,}00$ — чистая свободная вода, максимальная биологическая доступность;
- $a_w = 0{,}85$ — нижняя граница для большинства видов плесени (нормативный ориентир ASHRAE 160);
- $a_w = 0{,}75$ — нижняя граница для ксерофильных видов (*Aspergillus versicolor*, *Penicillium chrysogenum*);
- $a_w = 0{,}00$ — абсолютно сухой материал, рост невозможен.

## Связь с относительной влажностью

При термодинамическом равновесии между материалом и окружающим воздухом:

{{< formula display="true" >}}
a_w = \frac{\varphi}{100}
{{< /formula >}}

где $\varphi$ — относительная влажность воздуха, %. Это соотношение означает, что материал, длительно находящийся в воздухе с $\varphi = 80\%$, приобретает равновесное значение $a_w = 0{,}80$.

{{< table title="Связь относительной влажности, активности воды и риска роста плесени" >}}
| Относительная влажность, % | Активность воды | Оценка риска |
|---|---|---|
| 0–60 | 0,00–0,60 | Нет риска для всех строительных материалов |
| 60–75 | 0,60–0,75 | Риск отсутствует при кратковременном воздействии |
| 75–80 | 0,75–0,80 | Умеренный риск: ксерофильные виды могут прорастать |
| 80–90 | 0,80–0,90 | Высокий риск: большинство видов активны |
| 90–100 | 0,90–1,00 | Критический риск: быстрый рост гидрофильных видов |
{{< /table >}}

**Время достижения равновесия.** Скорость выравнивания $a_w$ с окружающей влажностью зависит от толщины и диффузионных свойств материала. Оценка времени до 95 % равновесия:

{{< formula display="true" >}}
t_{eq} \approx \frac{L^2}{4D}
{{< /formula >}}

где $L$ — толщина материала, м; $D$ — коэффициент влагопроводности, м²/с.

Ориентировочные значения:
- бумажная облицовка гипсокартона (0,5 мм): 1–4 ч;
- лист гипсокартона 12,5 мм: 2–7 сут;
- брус 38 мм (сосна): 2–4 нед;
- бетонная плита 150 мм: 2–6 мес.

## Сорбционные изотермы строительных материалов

Сорбционная изотерма (sorption isotherm) описывает зависимость равновесного влагосодержания (equilibrium moisture content, EMC) от $a_w$ при постоянной температуре. Для инженерных расчётов широко применяется уравнение ГАБ (Guggenheim — Anderson — de Boer):

{{< formula display="true" >}}
EMC = \frac{M_m \cdot C \cdot K \cdot a_w}{(1 - K\,a_w)\,(1 - K\,a_w + C\,K\,a_w)}
{{< /formula >}}

где $M_m$ — влагосодержание мономолекулярного слоя, кг/кг; $C$ — константа Гуггенхайма (связана с теплотой сорбции); $K$ — коэффициент многослойной сорбции.

{{< table title="Равновесное влагосодержание типичных строительных материалов при 20 °C, % от сухой массы" >}}
| Материал | $a_w = 0{,}50$ | $a_w = 0{,}65$ | $a_w = 0{,}80$ | $a_w = 0{,}95$ |
|---|---|---|---|---|
| Гипсокартон (гипсовый сердечник) | 0,5 | 1,2 | 3,5 | 8,0 |
| ОСП (oriented strand board) | 8 | 11 | 16 | 25 |
| Сосновая древесина | 9 | 12 | 16 | 24 |
| Целлюлозный утеплитель | 2 | 5 | 12 | 28 |
| Тяжёлый бетон | 3 | 4,5 | 6 | 8,5 |
| Керамический кирпич | 0,3 | 0,8 | 2,0 | 5,0 |
{{< /table >}}

**Гистерезис.** Изотермы адсорбции (увлажнение) и десорбции (высыхание) не совпадают: при одинаковом $a_w$ равновесное влагосодержание в режиме десорбции на 10–40 % выше. Это важно при оценке материалов после водяного повреждения — даже когда окружающая влажность снизилась, внутри материала $a_w$ остаётся повышенной.

**Температурная зависимость.** При постоянном гравиметрическом влагосодержании $a_w$ уменьшается с ростом температуры:

{{< formula display="true" >}}
\frac{d\,a_w}{dT} \approx -0{,}002\text{ до }-0{,}005 \;\text{К}^{-1}
{{< /formula >}}

Пример: сосновая древесина при влагосодержании 15 %: при 10 °C $a_w \approx 0{,}80$; при 25 °C $a_w \approx 0{,}75$.

## Критические пороги активности воды для плесени

### Ксерофильные виды (xerophilic, $a_{w,\min}$ = 0,70–0,80)

Наиболее опасны для зданий, поскольку способны колонизировать материалы при влажности, типичной для жилых помещений.

{{< table title="Ксерофильные виды плесени: нижние пороги активности воды" >}}
| Вид | $a_{w,\min}$ | $a_{w,\text{opt}}$ | Типичные субстраты |
|---|---|---|---|
| *Aspergillus restrictus* | 0,70 | 0,90–0,95 | Пыль, загрязнённые поверхности |
| *Eurotium* spp. | 0,71–0,77 | 0,85–0,90 | Складируемые материалы, зерно |
| *Wallemia sebi* | 0,75 | 0,90–0,95 | Деревянные изделия |
| *Aspergillus versicolor* | 0,78 | 0,95–0,98 | Гипсокартон, древесина |
| *Penicillium chrysogenum* | 0,79 | 0,90–0,95 | Все пористые материалы |
{{< /table >}}

### Гидрофильные виды (hydrophilic, $a_{w,\min}$ > 0,88)

Появление этих видов свидетельствует о серьёзном нарушении гидроизоляции или аварийном замачивании.

{{< table title="Гидрофильные виды плесени: нижние пороги активности воды" >}}
| Вид | $a_{w,\min}$ | $a_{w,\text{opt}}$ | Типичные субстраты |
|---|---|---|---|
| *Ulocladium* spp. | 0,88 | 0,95–1,00 | Влажная целлюлоза |
| *Chaetomium* spp. | 0,88 | 0,95–1,00 | Древесина, бумага |
| *Stachybotrys chartarum* | 0,90 | 0,98–1,00 | Бумажная облицовка гипсокартона |
| *Fusarium* spp. | 0,90 | 0,95–1,00 | Влажные строительные материалы |
| *Trichoderma* spp. | 0,90 | 0,95–1,00 | Древесина, влажный гипсокартон |
{{< /table >}}

**Зависимость $a_{w,\min}$ от температуры.** В жизнеспособном тепловом диапазоне минимальный порог активности воды снижается с ростом температуры:

{{< formula display="true" >}}
a_{w,\min}(T) = a_{w,\min}(T_{\text{ref}}) - \alpha\,(T - T_{\text{ref}})
{{< /formula >}}

где $\alpha \approx 0{,}001$–$0{,}003\ \text{К}^{-1}$ для большинства видов, $T_{\text{ref}} = 20$–25 °C.

Для *Aspergillus versicolor*: при 15 °C $a_{w,\min} \approx 0{,}80$; при 25 °C $a_{w,\min} \approx 0{,}78$; при 35 °C $a_{w,\min} \approx 0{,}76$.

**Прорастание против роста.** Спорам требуется $a_w$ на 0,02–0,05 выше минимума для вегетативного роста. После прорастания мицелий может продолжать развитие при несколько более низкой $a_w$.

## Проектные критерии и расчётный пример

{{< table title="Проектные уровни риска по активности воды поверхности" >}}
| Диапазон $a_w$ | Уровень риска | Допустимое время воздействия |
|---|---|---|
| < 0,70 | Нет риска | Не ограничено |
| 0,70–0,75 | Очень низкий | До 6 мес при отсутствии органических загрязнений |
| 0,75–0,80 | Умеренный | До 3 мес (ASHRAE 160: проверка по месяцам) |
| 0,80–0,85 | Высокий | До 4 нед |
| 0,85–0,90 | Очень высокий | До 1 нед |
| > 0,90 | Критический | Требуется немедленное устранение |
{{< /table >}}

**Числовой пример. Проверка поверхности гипсокартона по критерию $a_w$.**

Условие: угловая зона наружной стены, температура поверхности гипсокартона $T_s = 14{,}2\ °C$; внутренний воздух $T_i = 21\ °C$, $\varphi_i = 55\%$.

1. Давление насыщенного пара при $T_s = 14{,}2\ °C$:

{{< formula display="true" >}}
p_{s}(14{,}2) = 610{,}5 \cdot \exp\!\left(\frac{17{,}269 \cdot 14{,}2}{237{,}3 + 14{,}2}\right) = 1\,617\ \text{Па}
{{< /formula >}}

2. Парциальное давление пара в воздухе при 21 °C, 55 %:

{{< formula display="true" >}}
p_v = 0{,}55 \cdot p_s(21) = 0{,}55 \cdot 2\,487 = 1\,368\ \text{Па}
{{< /formula >}}

3. Активность воды на поверхности гипсокартона (при равновесии):

{{< formula display="true" >}}
a_w = \frac{p_v}{p_s(T_s)} = \frac{1\,368}{1\,617} = 0{,}846
{{< /formula >}}

**Вывод:** $a_w = 0{,}846 > a_{w,\min} = 0{,}78$ для *Aspergillus versicolor*. Поверхность находится в зоне высокого риска. Необходимо либо повысить $T_s$ (дополнительная теплоизоляция), либо снизить $\varphi_i$ (усиленная вентиляция или осушение). Целевое условие: $a_w \leq 0{,}73$ с запасом 5 % по ASHRAE 160 §5.

**Влияние субстрата на пороги.** Наличие питательных веществ в материале корректирует эффективный $a_{w,\min}$:

- древесина, бумага гипсокартона (высокая питательность): пороги как в таблице выше;
- бетон, стекло (низкая питательность): $a_{w,\min}$ возрастает на 0,05–0,10;
- поверхности с пылевым загрязнением: $a_{w,\min}$ снижается на 0,02–0,05.

## Методы измерения активности воды

**Прямые методы:**

1. Гигрометр с зеркалом охлаждения (chilled-mirror dew point hygrometer): образец помещается в герметичную камеру, измеряется равновесная ОВ. Точность ±0,01 $a_w$. Время измерения 1–4 ч.
2. Ёмкостный датчик влажности в замкнутой камере: точность ±0,02 $a_w$. Ниже стоимость по сравнению с зеркальным гигрометром.

**Косвенные методы:**

1. Гравиметрическое влагосодержание + справочная изотерма: точность зависит от качества данных по изотерме и однородности материала.
2. Встроенные ёмкостные датчики в конструкции: непрерывный мониторинг, применяются при бетонных стяжках и деревянных перекрытиях.

## Проектные меры для контроля активности воды

1. **Тепловая изоляция** угловых зон и примыканий — исключает холодные поверхности, на которых $a_w$ локально превышает пороговые значения.
2. **Пароизоляция** (vapour retarder) — ограничивает накопление влаги внутри конструкций при диффузии.
3. **Воздухонепроницаемость** (air barrier) — предотвращает конденсацию влаги из инфильтрующегося воздуха.
4. **Контролируемая вентиляция** — поддерживает $\varphi_i$ ниже критических значений в соответствии с СП 50.13330 и EN 15026.
5. **Дренаж и гидроизоляция** — исключают капиллярный подсос, при котором $a_w$ у основания конструкций приближается к 1,00.

**Мониторинг.** При критических конструкциях (инверсионные кровли, подвалы, деревянные перекрытия над грунтом) рекомендуется непрерывная запись $\varphi$ с пороговым сигналом при $a_w = 0{,}75$ (75 % ОВ). Ежегодная калибровка датчиков по эталонным соляным растворам (LiCl, NaCl, KCl) обязательна.
