---
title: "Условия роста плесени в ограждающих конструкциях"
aliases: ["Условия роста плесени в ограждающих конструкциях"]
description: "Количественный анализ четырёх условий роста плесени — температуры, влажности, субстрата и времени — с проектными критериями по ASHRAE 160, VTT-модели и СП 50.13330. Практические рекомендации для HVAC-проектирования."
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["условия роста плесени", "mold growth conditions", "ASHRAE 160", "относительная влажность поверхности", "температура поверхности", "активность воды", "прорастание спор", "биогигротермика", "СП 50.13330"]
categories: ["Строительная физика", "Защита от плесени"]
tags: ["плесень", "ASHRAE 160", "влажность", "температура", "прорастание", "субстрат", "HVAC"]
weight: 1
---

Рост плесени в ограждающих конструкциях возникает при одновременном выполнении четырёх условий: подходящий диапазон температур, достаточная активность воды на поверхности материала, доступный источник питательных веществ и минимально необходимое время воздействия. Инженер-теплотехник управляет преимущественно первыми двумя условиями через теплозащиту и влажностный режим конструкций.

## Четыре фактора роста плесени

### 1. Температура

Большинство видов плесени, встречающихся в зданиях, — мезофилы с рабочим диапазоном 0–50 °C. Оптимум роста *Aspergillus*, *Penicillium* и *Cladosporium* — 20–28 °C. Ниже 0 °C метаболическая активность прекращается, но споры сохраняют жизнеспособность; выше 50 °C большинство вегетативных форм погибает.

Температура влияет на скорость роста мультипликативно: при снижении на каждые 5 °C ниже оптимума скорость уменьшается примерно вдвое, что описывается модифицированным законом Аррениуса, использованным в VTT-модели (Hukka & Viitanen, 1999).

### 2. Влажность (активность воды)

Относительная влажность поверхности (surface RH) — определяющий параметр для прорастания спор. При равновесии $\varphi_{поверхность} = a_w \times 100\%$. Ключевые пороги:

- $\varphi_s \geq 70\%$ ($a_w \geq 0{,}70$) — медленное прорастание ксерофильных видов;
- $\varphi_s \geq 80\%$ ($a_w \geq 0{,}80$) — активный рост большинства строительных патогенов;
- $\varphi_s \geq 90\%$ ($a_w \geq 0{,}90$) — быстрая колонизация гидрофильными видами (*Stachybotrys chartarum*).

**Поверхностная ОВ и объёмная ОВ воздуха.** Относительная влажность поверхности вычисляется через давления насыщенного пара:

{{< formula display="true" >}}
\varphi_s = \frac{p_s(T_{dp})}{p_s(T_{surf})} \times 100\,\%
{{< /formula >}}

где $T_{dp}$ — температура точки росы воздуха в помещении, °C; $T_{surf}$ — температура поверхности, °C. При $T_{surf} < T_{dp}$ на поверхности происходит конденсация ($\varphi_s = 100\%$). Поверхность достигает 80 % ОВ, когда она холоднее точки росы примерно на 3–6 °C — в зависимости от абсолютного влагосодержания воздуха.

### 3. Субстрат (источник питательных веществ)

Плесень разлагает органику. Строительные материалы делятся на три группы по восприимчивости:

**Высокочувствительные** (рост при $a_w \geq 0{,}80$): бумажная облицовка гипсокартона, древесина и ОСП, целлюлозный утеплитель, натуральные волокна, органические краски.

**Среднечувствительные** (рост при $a_w \geq 0{,}85$): минеральная вата с органическим связующим, бетон и кладка с пылевым загрязнением, гипсовый сердечник без облицовки.

**Устойчивые** (рост требует органического загрязнения и $a_w \geq 0{,}90$): стекло, сталь, керамическая плитка, полиэтиленовые пароизоляционные плёнки.

Даже на инертных материалах пыль служит питательной средой — в практических расчётах все поверхности, куда не исключён доступ воздуха, рассматриваются как потенциально восприимчивые.

### 4. Время воздействия

При оптимальных условиях (*T* = 22–25 °C, $\varphi_s = 90\%$):
- видимое прорастание: 24–48 ч;
- макроскопически различимые колонии: 7–14 сут;
- развитый мицелий со спорообразованием: 3–4 нед.

Проектный стандарт ASHRAE 160 использует **30-суточное скользящее среднее** поверхностной ОВ вместо пиковых значений, что отражает инерционность биологического процесса прорастания.

## Критические сочетания температуры и влажности

{{< table title="Время до видимого прорастания для обычных строительных патогенов в зависимости от условий поверхности" >}}
| Температура поверхности, °C | $\varphi_s = 75\%$ | $\varphi_s = 80\%$ | $\varphi_s = 85\%$ | $\varphi_s = 90\%$ | $\varphi_s = 95\%$ |
|---|---|---|---|---|---|
| 0–5 | Нет роста | Нет роста | 21–30 сут | 14–21 сут | 10–14 сут |
| 5–10 | Нет роста | 21–30 сут | 14–21 сут | 10–14 сут | 7–10 сут |
| 10–20 | 21 сут | 14 сут | 10 сут | 7 сут | 5 сут |
| 20–25 | 10–14 сут | 7–10 сут | 5–7 сут | 3–5 сут | 2–3 сут |
| 25–30 | 14–21 сут | 10–14 сут | 7–10 сут | 5–7 сут | 3–5 сут |
{{< /table >}}

Данные основаны на экспериментальных наблюдениях VTT (Viitanen, 1994) для хвойной древесины; для более питательных субстратов время сокращается на 20–40 %.

## Проектные критерии ASHRAE 160

Стандарт ASHRAE 160 «Criteria for Moisture-Control Design Analysis in Buildings» формулирует требование через скользящее среднее поверхностной ОВ:

**Критерий.** 30-суточное скользящее среднее поверхностной ОВ должно быть менее 80 % при температуре поверхности не ниже 5 °C.

**Алгоритм проверки.**

1. Вычислить почасовую поверхностную температуру и поверхностную ОВ гигротермическим моделированием (WUFI, EN 15026) для расчётного климатического года.
2. Вычислить 30-суточное (720-часовое) скользящее среднее $\bar{\varphi}_{s,30}$.
3. Исключить из рассмотрения часы, когда $T_{surf} < 5\ °C$ (биологическая активность прекращается).
4. Конструкция считается соответствующей стандарту, если $\bar{\varphi}_{s,30} < 80\%$ в течение всего года.

**Климатические сценарии риска:**
- холодный климат: конденсация на внутренних поверхностях зимой при недостаточной теплоизоляции;
- жаркий влажный климат: летний поток пара внутрь при охлаждении здания (обратная диффузия);
- смешанный климат: двунаправленный поток пара требует анализа круглогодично.

## Непрерывное и прерывистое воздействие влаги

Рост плесени при циклических условиях увлажнения/высыхания отличается от постоянного воздействия.

**Постоянные условия.** Время прорастания соответствует таблице выше. Скорость роста мицелия пропорциональна $\varphi_s$ и температуре.

**Прерывистые условия (цикл мокро/сухо):**
- Сухой период < 24 ч: минимальное замедление установившегося роста.
- Сухой период 24–72 ч: рост замедляется, Индекс плесени (Mold Index по VTT) снижается на 0,5–1,0 единицы.
- Сухой период > 72 ч: существенное подавление роста; споры, однако, сохраняют жизнеспособность до нескольких лет.

Ключевое следствие для HVAC: еженедельные влажностные события (например, 48 ч при $\varphi_s = 85\%$, затем 5 сут при $\varphi_s = 60\%$) могут поддерживать рост колоний. Система кондиционирования должна исключать повторяющиеся циклы накопления влаги в конструкциях — не только пиковые события.

## Числовой пример. Оценка риска для угловой зоны наружной стены

**Условие.** Жилое помещение, климат — Москва (климатический регион II по СП 50.13330). Внутренний воздух: $T_i = 20\ °C$, $\varphi_i = 55\%$. Температура наружного воздуха расчётная зима: $T_e = -26\ °C$. Угловая зона имеет эффективное термическое сопротивление $R_{eff} = 1{,}2\ \text{м}^2\text{·К/Вт}$ (тепловой мост). Суммарное сопротивление $R_{total} = 4{,}6\ \text{м}^2\text{·К/Вт}$.

**Шаг 1. Температура поверхности в угловой зоне.**

{{< formula display="true" >}}
T_{surf} = T_i - \frac{R_{si}}{R_{total}} \cdot (T_i - T_e)
{{< /formula >}}

где $R_{si} = 0{,}13\ \text{м}^2\text{·К/Вт}$ (внутреннее поверхностное сопротивление по ISO 6946). В тепловом мосту используем $R_{eff}$ вместо $R_{total}$:

{{< formula display="true" >}}
T_{surf} = 20 - \frac{0{,}13}{1{,}2} \cdot (20 - (-26)) = 20 - 4{,}98 \approx 15{,}0\ °C
{{< /formula >}}

**Шаг 2. Точка росы воздуха в помещении.** При $T = 20\ °C$, $\varphi = 55\%$:

{{< formula display="true" >}}
T_{dp} \approx \frac{243{,}04 \cdot \ln(\varphi/100) + \frac{17{,}625 \cdot T}{243{,}04+T}}{17{,}625 - \ln(\varphi/100) - \frac{17{,}625 \cdot T}{243{,}04+T}} \approx 10{,}5\ °C
{{< /formula >}}

**Шаг 3. Поверхностная ОВ.**

{{< formula display="true" >}}
\varphi_s = \frac{p_s(10{,}5)}{p_s(15{,}0)} \times 100 = \frac{1\,272}{1\,706} \times 100 \approx 74{,}6\,\%
{{< /formula >}}

**Вывод.** При проектных зимних условиях поверхностная ОВ равна 74,6 %. Это ниже 80-процентного порога ASHRAE 160, однако превышает порог $a_w = 0{,}75$ для *Penicillium chrysogenum*. Для корректной оценки по ASHRAE 160 необходимо провести годовую гигротермическую симуляцию и вычислить 30-суточное скользящее среднее. Дополнительно следует проверить угловой коэффициент минимальной температуры поверхности $f_{Rsi} \geq 0{,}72$ по ISO 13788 §6.

## Взаимодействие четырёх факторов: системный взгляд

Четыре условия роста плесени не являются независимыми — они взаимодействуют мультипликативно. Снижение любого одного фактора до подпорогового значения полностью останавливает биологический процесс независимо от уровня остальных трёх. Это создаёт иерархию управляемости:

{{< table title="Управляемость факторов роста плесени в строительных системах" >}}
| Фактор | Управляемость через HVAC | Управляемость через конструкцию | Нормативный инструмент |
|---|---|---|---|
| Температура | Высокая (отопление/охлаждение) | Высокая (теплоизоляция) | СП 50.13330, EN ISO 10211 |
| Влажность | Высокая (осушение, вентиляция) | Средняя (пароизоляция) | ASHRAE 160, EN 15026 |
| Субстрат | Нет | Высокая (выбор материала) | — |
| Время | Нет | Нет | ASHRAE 160, VTT MI |
{{< /table >}}

Из таблицы следует, что субстрат и время управляются только на стадии проектирования (выбор материала) и эксплуатации (оперативная реакция на водяное повреждение). Системы HVAC управляют температурой и влажностью, поэтому именно они несут основную нагрузку при отказе конструктивных барьеров.

## Нормативная иерархия: ASHRAE 160, ISO 13788 и СП 50.13330

Три стандарта регулируют влажностный режим ограждений, но на принципиально разных уровнях детализации:

**ISO 13788 / СП 50.13330 (метод Глазера)** — стационарный диффузионный расчёт. Определяет наличие конденсации, но не прогнозирует рост плесени и не учитывает капиллярный перенос и накопление влаги. Достаточен для базовой проверки простых конструкций в умеренном климате.

**EN 15026** — динамическая гигротермическая симуляция (нестационарная) без встроенного критерия по плесени. Даёт почасовые поля $T$ и $\varphi$ для последующей постобработки по ASHRAE 160 или VTT-модели.

**ASHRAE 160** — единственный стандарт с явным критерием по плесени (30-суточное скользящее среднее $\varphi_s < 80\%$). Требует динамического моделирования по EN 15026 или аналогу. Является основным инструментом для проектирования ответственных зданий.

Для российской практики рекомендуется: обязательная проверка по СП 50.13330 (нормативное соответствие) плюс добровольный анализ по ASHRAE 160 / EN 15026 для проектов повышенной ответственности (энергоэффективные дома, медицинские учреждения, архивы).

## Рекомендации для проектирования систем HVAC

**Тепловая защита поверхностей.** Обеспечить температуру внутренних поверхностей $T_{surf} > T_{dp} + 3\ °C$ при расчётных зимних условиях. Тепловые мосты в углах, примыканиях и балконных плитах — приоритетные зоны проверки. Минимальный температурный фактор внутренней поверхности $f_{Rsi} \geq 0{,}72$ по ISO 13788 (для условий $T_i = 20\ °C$, $\varphi_i = 55\%$).

**Контроль влажности в помещении.** Целевая ОВ воздуха: $\leq 50\%$ в сезон охлаждения; 30–40 % в отопительный сезон для холодного климата (климатические зоны I–II по СП 50.13330). Осушительная мощность системы должна покрывать расчётную пиковую нагрузку по влаге с запасом 20 % (ASHRAE Handbook — Fundamentals, Chapter 1).

**Вентиляция.** Прямой вытяжной воздухообмен из зон с высоким влагообразованием: кухня — не менее 60 л/с при работе, санузел — 25 л/с при использовании (EN 15251). Осушение приточного наружного воздуха в жарком влажном климате до точки росы $T_{dp} \leq 15\ °C$ перед подачей. Баланс давлений — поддерживать небольшое избыточное давление в здании для исключения инфильтрации влажного наружного воздуха в холодный сезон.

**Поведение при частичной нагрузке.** Наиболее опасная ситуация для накопления влаги — работа системы охлаждения при частичной нагрузке (малая производительность — плохое осушение): поверхность испарителя слабо охлаждается, конденсация влаги неполная. Подбор оборудования с переменной скоростью компрессора (VRF/VRV) или многоступенчатые системы обеспечивают эффективное осушение при низких тепловых нагрузках.

**Мониторинг критических зон.** Постоянные датчики ОВ/температуры в тепловых мостах, под наклонными кровлями, над холодными подвалами. Пороговый сигнал при $\varphi_s = 75\%$ обеспечивает 5-процентный запас по ASHRAE 160 для своевременного реагирования. Ежегодная калибровка датчиков по эталонным приборам обязательна для сохранения точности измерений.
