---
title: "Требования к относительной влажности для роста плесени"
aliases: ["Требования к относительной влажности для роста плесени"]
description: "Критические пороги относительной влажности поверхности для видов плесени в зданиях: разница между объёмной и поверхностной ОВ, микроклиматические эффекты, методы осушения и критерии мониторинга по ASHRAE 160."
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["относительная влажность", "relative humidity", "плесень", "поверхностная влажность", "mold growth", "ASHRAE 160", "осушение", "точка росы", "микроклимат", "ISO 13788"]
categories: ["Строительная физика", "Защита от плесени"]
tags: ["относительная влажность", "плесень", "поверхностная конденсация", "осушение", "тепловые мосты", "ASHRAE 160"]
weight: 2
---

Рост плесени контролируется относительной влажностью на поверхности материала, а не среднеобъёмной ОВ воздуха в помещении. Разница между этими величинами может достигать 10–30 процентных пунктов в зонах тепловых мостов и застойного воздуха, поэтому инженерные решения должны учитывать локальные микроклиматические условия.

## Видоспецифичные пороги относительной влажности

Минимальная ОВ поверхности, необходимая для прорастания и роста спор, зависит от вида, субстрата и температуры.

{{< table title="Пороги поверхностной ОВ для распространённых видов плесени в помещениях при 20–25 °C" >}}
| Вид | Минимальная ОВ, % | Скорость роста при 80 % | Скорость роста при 95 % |
|---|---|---|---|
| *Aspergillus restrictus* | 70–75 | Медленный | Умеренный |
| *Wallemia sebi* | 75–78 | Медленный | Умеренный |
| *Aspergillus versicolor* | 78–80 | Медленный | Умеренный |
| *Penicillium chrysogenum* | 80–82 | Медленный | Быстрый |
| *Cladosporium sphaerospermum* | 85–87 | Очень медленный | Умеренный |
| *Chaetomium* spp. | 88–90 | Минимальный | Медленный |
| *Stachybotrys chartarum* | 90–93 | Минимальный | Медленный |
{{< /table >}}

**Ксерофильные виды** (*A. restrictus*, *W. sebi*) способны прорастать при ОВ ниже 80 % и являются первичными колонизаторами при умеренной влажности. Их присутствие указывает на хронически повышенные условия, которые не достигают порога для большинства стандартных методов мониторинга.

**Гидрофильные виды** (*Stachybotrys chartarum*, *Fusarium* spp.) требуют постоянного смачивания или зон длительной конденсации. Их обнаружение свидетельствует о серьёзном нарушении водозащитных функций конструкции.

**Зависимость минимального порога ОВ от температуры:**

{{< table title="Минимальная поверхностная ОВ для роста Aspergillus versicolor и Penicillium chrysogenum в зависимости от температуры" >}}
| Температура, °C | $\varphi_{min}$ для *A. versicolor*, % | $\varphi_{min}$ для *P. chrysogenum*, % |
|---|---|---|
| 5 | 85 | 87 |
| 15 | 80 | 82 |
| 20 | 79 | 81 |
| 25 | 78 | 80 |
| 30 | 76 | 78 |
| 35 | 78 | 80 |
{{< /table >}}

При температурах выше 30 °C тепловой стресс частично компенсирует снижение минимального порога ОВ.

## Поверхностная ОВ в сравнении с объёмной ОВ воздуха

Поверхностная ОВ ($\varphi_s$) — параметр, непосредственно определяющий риск роста плесени. Она рассчитывается через давления насыщенного пара:

{{< formula display="true" >}}
\varphi_s = \frac{p_s(T_{dp})}{p_s(T_{surf})} \times 100\,\%
{{< /formula >}}

где $T_{dp}$ — температура точки росы воздуха, °C; $T_{surf}$ — температура поверхности, °C. При $T_{surf} < T_{dp}$ на поверхности происходит конденсация ($\varphi_s = 100\%$). Поверхность достигает $\varphi_s = 80\%$ приблизительно при $T_{surf} = T_{dp} + 3\text{–}6\ °C$ в зависимости от точки росы.

**Числовой пример.** Помещение: $T_i = 22\ °C$, $\varphi_i = 60\%$. Поверхность наружной стены в зоне теплового моста: $T_{surf} = 12\ °C$.

{{< formula display="true" >}}
\varphi_s = \frac{p_s(12{,}0)}{p_s(22{,}0)} \times 60\% = \frac{1\,403}{2\,645} \times 60\% \approx 31{,}8\% \times 100 = ...
{{< /formula >}}

Корректный расчёт: $\varphi_s = \varphi_i \times \frac{p_s(T_i)}{p_s(T_{surf})} = 0{,}60 \times \frac{2\,645}{1\,403} = 1{,}13 = 113\%$. Поверхность находится в режиме конденсации, несмотря на то что объёмная ОВ воздуха составляет лишь 60 %.

{{< table title="Минимальная температура поверхности для поддержания поверхностной ОВ < 80 % при различных внутренних условиях" >}}
| $\varphi_i$, % | $T_i$, °C | Мин. $T_{surf}$, °C | Запас до точки росы, °C |
|---|---|---|---|
| 40 | 20 | 13,8 | 6,2 |
| 50 | 20 | 16,2 | 3,8 |
| 60 | 20 | 18,3 | 1,7 |
| 50 | 22 | 18,4 | 3,6 |
| 60 | 22 | 20,5 | 1,5 |
| 70 | 22 | 21,9 | 0,1 |
{{< /table >}}

Температуры поверхности ниже приведённых значений создают $\varphi_s > 80\%$ при соответствующих условиях воздуха.

## Микроклиматические эффекты

### Зоны застойного воздуха

За мебелью, в углах, внутри стенных ниш конвективный теплообмен ослаблен. Последствия:

- снижение локальной температуры поверхности на 2–4 °C относительно среднеобъёмной;
- накопление влаги от дыхания, испарения, приготовления пищи;
- повышение поверхностной ОВ на 5–15 п.п. по сравнению с объёмным значением.

**Критические зоны:** наружные углы стен (тепловые мосты), стены за шкафами, откосы и подоконники окон, примыкание потолка к наружной стене, цокольная часть стены подвала.

### Источники влаги и их вклад в локальную ОВ

{{< table title="Производство влаги локальными источниками и зона влияния" >}}
| Источник | Генерация влаги | Зона влияния |
|---|---|---|
| Дыхание спящего человека | 40–50 г/ч | Поверхности спальни, постельное бельё |
| Приготовление пищи без вытяжки | 1000–2000 г/ч | Поверхности кухни, потолок |
| Принятие душа без вентиляции | 1500–3000 г/ч | Все поверхности санузла |
| Сушка белья в помещении | 200–500 г/ч | Всё помещение |
| Крупное комнатное растение | 10–50 г/ч | Прилегающая стена |
| Аквариум 100 л (открытый) | 20–40 г/ч | Соседние поверхности |
{{< /table >}}

Без адекватной вентиляции перечисленные источники создают локальные скачки ОВ на 20–40 п.п.

## Равновесное влагосодержание и риск роста плесени

Строительные материалы адсорбируют влагу из воздуха до равновесного влагосодержания (EMC — equilibrium moisture content), определяемого сорбционной изотермой.

{{< table title="Равновесное влагосодержание древесины хвойных пород и оценка риска при 20 °C" >}}
| ОВ воздуха, % | EMC древесины, % | Оценка риска |
|---|---|---|
| 40 | 8 | Нет риска |
| 50 | 9 | Нет риска |
| 60 | 11 | Нет риска |
| 70 | 13 | Низкий риск |
| 80 | 16 | Умеренный риск |
| 90 | 20 | Высокий риск |
| 95 | 24 | Очень высокий риск |
{{< /table >}}

Влагосодержание древесины выше 16 % (соответствует $a_w \geq 0{,}80$) поддерживает активный рост плесени. Бумажная облицовка гипсокартона достигает критического влагосодержания быстрее, чем древесина, из-за более лёгкой структуры.

## Стратегии контроля относительной влажности

### Механическое осушение

Расчёт минимальной осушительной мощности проводится по балансу влаги:

{{< formula display="true" >}}
\dot{m}_{deh} = \dot{m}_{gen} - \dot{m}_{vent}
{{< /formula >}}

где $\dot{m}_{gen}$ — суммарная генерация влаги в здании, г/ч; $\dot{m}_{vent}$ — удаление влаги вентиляцией, г/ч.

{{< table title="Ориентировочные мощности осушения для различных типов зданий" >}}
| Тип здания | Генерация влаги, кг/сут | Мощность осушения при 60 % ОВ, 27 °C |
|---|---|---|
| Одноквартирный дом (4 чел.) | 8–12 | 40–60 л/сут |
| Офис 100 чел. | 15–25 | 75–125 л/сут |
| Закрытый бассейн | 200–500 | 1000–2500 л/сут |
| Музейное хранилище | 2–5 | 10–25 л/сут |
{{< /table >}}

**Тип оборудования:** рефрижераторные осушители эффективны при 15–35 °C; адсорбционные — при низких температурах (< 15 °C) и требованиях к низкой конечной ОВ.

### Вентиляционное осушение

Разбавление внутреннего воздуха наружным эффективно, когда абсолютная влажность наружного воздуха ниже внутренней:

{{< formula display="true" >}}
\dot{m}_{vent} = \rho_a \cdot \dot{V} \cdot (\omega_i - \omega_e)
{{< /formula >}}

где $\rho_a = 1{,}2\ \text{кг/м}^3$; $\dot{V}$ — объёмный расход вентиляции, м³/с; $\omega_i$, $\omega_e$ — влагосодержание внутреннего и наружного воздуха, кг/кг. Вентиляционное осушение работает при разнице точек росы не менее 3 °C.

### Тепловой контроль поверхностей

Повышение температуры поверхности — наиболее надёжный способ снизить $\varphi_s$:

- устранение тепловых мостов дополнительной изоляцией (наружной или внутренней);
- лучистое отопление для обогрева холодных наружных стен;
- обеспечение конвективной циркуляции воздуха у поверхностей (расстановка мебели, вентиляционные решётки у пола наружных стен).

Цель: температура всех внутренних поверхностей ограждения не ниже $T_{dp} + 3\ °C$ при расчётных зимних условиях.

## Мониторинг и критерии ASHRAE 160

**Критерий проектирования ASHRAE 160.** 30-суточное скользящее среднее поверхностной ОВ — менее 80 % при $T_{surf} \geq 5\ °C$.

{{< table title="Приоритетные зоны мониторинга поверхностной влажности" >}}
| Приоритет | Зона | Обоснование |
|---|---|---|
| 1 | Наружные стены санузлов и кухонь | Высокое влагообразование + тепловые мосты |
| 1 | Цокольная часть стен подвала | Капиллярный подсос, низкая температура |
| 1 | Чердачные пространства (зима) | Воздухопроницаемость перекрытия |
| 2 | Наружные стены спален | Ночное дыхание |
| 2 | Шкафы у наружных стен | Застойный воздух |
| 2 | Откосы и подоконники окон | Тепловые мосты рамы |
{{< /table >}}

{{< table title="Технические требования к датчикам мониторинга поверхностной влажности" >}}
| Параметр | Тип датчика | Точность | Время отклика |
|---|---|---|---|
| ОВ поверхности | Ёмкостной, поверхностный монтаж | ±3 % ОВ | < 5 мин |
| ОВ воздуха | Ёмкостной, аспирационный | ±2 % ОВ | < 1 мин |
| Температура поверхности | Термистор, контактный | ±0,5 °C | < 30 с |
| Температура воздуха | Термистор, аспирационный | ±0,3 °C | < 30 с |
{{< /table >}}

Минимальный интервал записи данных: 15 мин для динамичных помещений, 60 мин для стабильных условий хранения.

**Пороги срабатывания тревожной сигнализации:**

- $\varphi_s > 80\%$ более 6 ч: выяснить источник, увеличить вентиляцию;
- $\varphi_s > 85\%$ более 3 ч: немедленное механическое осушение;
- $\varphi_s > 90\%$ — любая длительность: аварийный режим, поиск протечки или конденсации;
- $T_{surf} < T_{dp}$ — конденсация, требуются немедленные меры.

**Суммарный критерий риска по накопленному времени:**

{{< formula display="true" >}}
H_{risk} = \sum_{t: \varphi_s(t) > 80\%,\; T_{surf}(t) \geq 5°C} \Delta t
{{< /formula >}}

При $H_{risk} > 24$ ч — низкий риск; > 168 ч (1 нед.) — умеренный риск; > 720 ч (1 мес.) — высокий риск, рост плесени вероятен согласно критерию ASHRAE 160.
