---
title: "Требования к субстрату для роста плесени"
aliases: ["Требования к субстрату для роста плесени"]
description: "Классификация строительных материалов по восприимчивости к плесени: питательные требования грибов, категории субстратов (Класс I–IV), влияние загрязнения поверхности и критерии выбора материалов для зон повышенной влажности."
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["субстрат плесени", "mold substrate", "восприимчивость материалов", "гипсокартон плесень", "целлюлоза плесень", "классификация материалов", "питательные вещества плесени", "загрязнение поверхности", "противоплесневые материалы"]
categories: ["Строительная физика", "Защита от плесени"]
tags: ["субстрат", "строительные материалы", "плесень", "целлюлоза", "гипсокартон", "восприимчивость", "питательные вещества"]
weight: 3
---

Рост плесени требует физической опоры и источника органических питательных веществ. Состав материала, характеристики поверхности и накопленное загрязнение определяют, при каких уровнях влажности начинается грибковая колонизация. Правильный выбор материалов на стадии проектирования — первый барьер защиты от плесени в ограждающих конструкциях.

## Питательные требования плесневых грибов

Плесень — гетеротрофные организмы, не способные к фотосинтезу. Для метаболизма и синтеза биомассы им необходимы органические источники углерода, азот, фосфор и микроэлементы.

**Источники углерода в строительных материалах:**
- Целлюлоза и гемицеллюлоза (бумага, дерево, хлопок);
- Крахмал и сахара (некоторые клеи, отделочные составы);
- Лигнин (древесина — разлагается лишь некоторыми видами);
- Белки (шерстяные и кожаные изделия).

**Источники азота:** органический азот из белков и аминокислот; минеральный азот $\text{NH}_4^+$, $\text{NO}_3^-$, если доступен. Типичное соотношение C:N для активного роста — 10:1 до 30:1.

**Ферментный механизм.** Плесень секретирует внеклеточные ферменты — целлюлазы, гемицеллюлазы, протеазы, липазы, пектиназы — для разложения высокомолекулярных полимеров до усваиваемых мономеров. Углерод является главным лимитирующим фактором для большинства строительных материалов; доступность микроэлементов обычно достаточна.

## Классификация строительных материалов по восприимчивости

### Класс I — высокочувствительные материалы ($a_{w,\min} \leq 0{,}80$)

Материалы с высоким содержанием легкодоступной органики. Колонизация начинается при $\varphi_s \geq 75$–80 % уже через 7–21 сутки при температуре 20–25 °C.

**Целлюлозные материалы:** бумажная облицовка гипсокартона; крафт-бумага в составе пароизоляции; картон; целлюлозный утеплитель.

**Древесные изделия:** хвойная древесина (сосна, ель, пихта) — наиболее восприимчива; ОСП и фанера из хвойных пород; МДФ и ДСП.

**Натуральные волокна:** хлопковый и шерстяной утеплитель; джутовая основа под напольными покрытиями; пробковые материалы.

### Класс II — умеренно чувствительные материалы ($a_{w,\min}$ = 0,80–0,90)

**Composite материалы:** гипсовый сердечник без бумажной облицовки (содержит органические добавки); стекловолоконный утеплитель с органическим связующим; минеральная вата с фенольным связующим; акустические потолочные плиты с органическими компонентами.

**Обработанная древесина:** твёрдые породы (дуб, клён); клеёный брус с химическими модификаторами.

**Органосодержащие поверхности:** лакокрасочные покрытия на органической основе; эластичные герметики; клеи и мастики.

### Класс III — малочувствительные материалы ($a_{w,\min}$ = 0,90–0,95, требуется загрязнение)

**Неорганические материалы:** бетон и кладка (рост происходит только на поверхностных отложениях); керамическая плитка (рост в фугах при загрязнении); чистый гипс без бумажного покрытия.

**Синтетические полимеры:** плёнки ПЭ и ПП; ПВХ-мембраны; пенополиуретан закрытоячеистый без органических наполнителей; синтетический каучук.

### Класс IV — нечувствительные материалы (рост невозможен без загрязнения)

Нержавеющая сталь, алюминий, медь, силикатное стекло, глазурованная керамика, твёрдый пластик без органических наполнителей. На этих материалах колонизация возможна только при наличии пылевых или жировых отложений.

## Сравнительная таблица восприимчивости материалов

{{< table title="Восприимчивость типичных строительных материалов к колонизации плесенью" >}}
| Материал | Класс | Время до колонизации при $\varphi_s > 80\%$ | Минимальная $\varphi_s$, % |
|---|---|---|---|
| Бумажная облицовка гипсокартона | I | 7–14 сут | 75–80 |
| Целлюлозный утеплитель | I | 5–10 сут | 75 |
| Крафт-бумага | I | 5–7 сут | 75 |
| ОСП, фанера (хвойные) | I | 10–18 сут | 80 |
| Хвойный брус | I | 14–21 сут | 80 |
| Твёрдые породы дерева | II | 21–28 сут | 80–85 |
| Гипс без облицовки | II | 28–42 сут | 85–90 |
| Стекловолокно с органическим связующим | II | 30–45 сут | 85 |
| Минеральная вата (фенольное связующее) | II | 35–50 сут | 85 |
| Бетон (без загрязнения) | III | > 60 сут | > 90 |
| Окрашенная поверхность | III | 45–60 сут | 85–90 |
| ПВХ-мембрана | III | Нетипично | > 95 |
| Керамическая плитка (чистая) | IV | Не происходит | — |
| Нержавеющая сталь (чистая) | IV | Не происходит | — |
{{< /table >}}

Время колонизации — при непрерывном воздействии на указанном уровне ОВ и температуре 20–25 °C. При более низких температурах сроки увеличиваются.

## Влияние загрязнения поверхности

### Пылевые отложения

Пыль в помещениях содержит 5–30 % органического вещества по массе: клетки кожи человека, пищевые частицы, пыльца, волокна текстиля, фрагменты насекомых. Слой пыли толщиной 0,2–0,5 мм обеспечивает достаточно питательных веществ для видимого роста на материалах III–IV класса при повышенной влажности.

{{< table title="Критическая толщина пылевого слоя для роста плесени на малочувствительных поверхностях" >}}
| Тип поверхности | Минимальная толщина слоя пыли | Время до видимого роста при $\varphi_s = 85\%$ |
|---|---|---|
| Стекло | > 0,5 мм | 21–30 сут |
| Керамическая плитка | > 0,5 мм | 21–35 сут |
| Окрашенный металл | > 0,3 мм | 14–21 сут |
| Бетон | > 0,2 мм | 14–21 сут |
| Виниловое напольное покрытие | > 0,3 мм | 18–25 сут |
{{< /table >}}

### Гигроскопические соли

Растворимые соли (хлориды от дорожных реагентов, сульфаты от продуктов сгорания, нитраты от атмосферных осадков) адсорбируют влагу из воздуха. Это поддерживает локально высокую $\varphi_s$ даже при умеренной объёмной ОВ — эффект деликвесценции. На поверхностях, загрязнённых хлоридами, $\varphi_s$ может быть на 10–20 п.п. выше объёмной ОВ воздуха.

### Биоплёнки и остаточный мицелий

Предыдущая колонизация оставляет органический матрикс и жизнеспособные конидии. Повторное прорастание после санации требует более тщательного удаления — поверхностная очистка без механического удаления мицелия не устраняет источник питательных веществ в пористых материалах I класса.

## Влияние очистки на восприимчивость

{{< table title="Эффективность методов очистки для снижения восприимчивости поверхностей" >}}
| Метод очистки | Удаление питательных веществ | Остаточный риск | Применимость |
|---|---|---|---|
| Промывка водой | 20–40 % | Низкий | Гладкие поверхности |
| Моющее средство + вода | 60–80 % | Умеренный (остатки ПАВ) | Класс III–IV |
| Щелочной очиститель + ополаскивание | 70–90 % | Низкий | Класс III–IV |
| Пароочистка | 85–95 % | Очень низкий | Гладкие поверхности |
| HEPA-пылесос | 50–70 % (только поверхность) | Низкий | Все классы |
| Абразивное скобление | 80–95 % | Низкий | Класс III (бетон) |
{{< /table >}}

**Ключевое ограничение:** для материалов I класса (гипсокартон, дерево) поверхностная очистка практически не снижает риск, так как мицелий проникает в пористую структуру. Материалы I класса с видимой плесенью, как правило, подлежат замене, а не санации.

Эффект очистки на гладких поверхностях (стекло): неочищенная поверхность — рост за 21 сут при $\varphi_s = 85\%$; после пароочистки — задержка до 60 и более суток при тех же условиях.

## Числовой пример. Оценка риска для конструкционного узла по составу субстрата

**Условие.** Холодная кровля: паропроницаемая OSB-опалубка 18 мм под кровельным покрытием. Климат — Санкт-Петербург. Зимний период: температура OSB с нижней стороны по результатам моделирования WUFI — $T = 2\ °C$; равновесное влагосодержание OSB — 20 % (по сорбционной изотерме при $\varphi = 90\%$, 2 °C). Материал OSB — Класс I.

Оценка $a_w$ для OSB при EMC = 20 % и $T = 2\ °C$: по изотерме $a_w \approx 0{,}90$. Критический порог для хвойной фанеры/OSB при $T = 2\ °C$: $a_{w,\min} \approx 0{,}87$ (скорректировано с оптимума 20 °C по коэффициенту VTT-модели). Условие $a_w = 0{,}90 > a_{w,\min} = 0{,}87$ выполнено.

По VTT-модели Индекс плесени (Mold Index, MI) начнёт нарастать при данных условиях. Скорость роста MI при $T = 2\ °C$, $\varphi = 90\%$ для OSB (критический субстрат, Класс SEN1 по VTT):

{{< formula display="true" >}}
\frac{dM}{dt} = \frac{1}{7 \cdot \exp\!\bigl(-0{,}68\ln T - 13{,}9\ln\varphi + 0{,}14W - 0{,}33 SQ + 66{,}02\bigr)} \approx 0{,}02\ \text{ед/сут}
{{< /formula >}}

За 90 сут (декабрь–февраль) MI накопится до значения $\approx 1{,}8$ (начало видимой колонизации). Рекомендация: применить вентилируемый подкровельный зазор не менее 50 мм и осушение чердачного воздуха, либо перейти к холодной кровле с пароизоляцией под OSB.

## Критерии выбора материалов при проектировании

**Зоны с повышенной влажностью** (ванные, кухни, бассейны, подвалы): применять только материалы III–IV класса. Если конструктивные требования требуют дерева — использовать пропитанные антисептиком изделия или термообработанную древесину.

**Скрытые пространства** (полости стен, чердаки, подполья): избегать материалов I класса. Предпочтительны OSB с противоплесневой обработкой или конструкции из пенополиуретана закрытоячеистого.

**Зоны высокого риска** (тепловые мосты, зоны возможной конденсации): применять противомикробные покрытия к материалам I–II класса; обеспечивать доступ для осмотра и замены.

**Снижение восприимчивости дизайном:** минимизировать горизонтальные поверхности, накапливающие пыль; предпочитать гладкие, легко очищаемые отделки; проектировать доступ для уборки в критических полостях; при наклонных потолках предусматривать инспекционные люки.

## Взаимодействие субстрата и других факторов роста

Субстрат задаёт нижний порог активности воды ($a_{w,\min}$), но не скорость роста выше этого порога — скорость определяется температурой и конкретным значением $a_w$. Такое разделение имеет практическое следствие: замена материала I класса на материал II класса в зоне тепловых мостов повышает пороговую ОВ с 80 до 85 %, что при типичных зимних условиях ($\varphi_s = 82\%$) переводит конструкцию из зоны риска в безопасную зону без каких-либо изменений систем HVAC.

**Влияние на параметры VTT-модели.** В дифференциальном уравнении VTT-модели коэффициент субстрата $W$ принимает значения 0, 1 или 2:
- $W = 0$: необработанная заболонь сосны, максимальная скорость нарастания MI;
- $W = 1$: строганая/сухая хвойная древесина, OSB;
- $W = 2$: бетон с органическими добавками, окрашенная древесина.

Разница в скорости нарастания MI между $W = 0$ и $W = 2$ при одинаковых $T$ и $\varphi$ составляет приблизительно коэффициент 1,4–1,7 (вычисляется из $\exp(0{,}14 \times \Delta W)$).

## Специфика материалов в российской строительной практике

**ОСП и фанера российского производства.** Содержание формальдегидных смол и характер обработки поверхности варьируется между производителями. Для проектных расчётов следует применять класс SEN2 по VTT (консервативно) при отсутствии сертифицированных данных о восприимчивости. Материалы с маркировкой «защита от плесени» (антисептическая пропитка) могут быть переведены в класс RES1 при наличии документации о составе пропитки и её долгосрочной эффективности.

**Ячеистый бетон (газобетон, пенобетон).** Несмотря на неорганическую природу, ячеистый бетон обладает очень высокой влагоёмкостью и не является биологически инертным при наличии органических загрязнений (особенно в зоне фасадной штукатурки). По восприимчивости приближается к классу II при контакте с грунтовой влагой. Рекомендуется гидрофобная пропитка цоколя не менее 500 мм от уровня отмостки.

**Деревянные конструкции (CLT, LVL).** Перекрёстно-клееный брус (CLT) и LVL имеют улучшенную устойчивость к плесени по сравнению с обычной хвойной древесиной благодаря применению клея и термообработке поверхностных слоёв. По классификации VTT — SEN2. Открытые торцы CLT остаются критическими зонами (высокая капиллярная сорбция) и относятся к классу SEN1.

## Контрольный список выбора материалов по зонам риска

{{< table title="Рекомендуемые классы материалов по зонам риска" >}}
| Зона здания | Класс восприимчивости | Рекомендованные материалы |
|---|---|---|
| Ванные комнаты, санузлы | III–IV | Керамическая плитка, влагостойкий гипсокартон без бумаги |
| Кухня (фартук, столешница) | III–IV | Керамика, нержавеющая сталь, акриловый камень |
| Подвал, цоколь | II–III | Бетон с гидрофобизатором, ПВХ-покрытие |
| Чердак (стропила) | I (обработанные) | Сосна с антисептиком, клееный брус |
| Кровельный настил | I–II | OSB с защитным покрытием, цементно-стружечная плита |
| Наружная облицовка (вентфасад) | II–III | Фиброцементные плиты, стекломагниевый лист |
| Изоляция в стенах | I–II | Каменная вата (биостойкая), PIR/PUR |
{{< /table >}}

При выборе материала для критических зон (подвалы, санузлы, кровельный настил) всегда запрашивайте у поставщика данные о восприимчивости к плесени по ISO 846 или ASTM G21. Наличие сертифицированных данных позволяет обоснованно снизить класс восприимчивости при расчётах по VTT-модели и уменьшить требования к влажностному контролю систем HVAC.

## Влияние субстрата на расчёт осушительной мощности HVAC

Выбор материала напрямую влияет на требуемую мощность осушения. При использовании материалов I класса критическая ОВ поверхности составляет 80 %, при материалах II класса — 85–90 %. Разница в 5–10 п.п. по допустимой поверхностной ОВ транслируется в снижение требований к осушению:

Для типичного жилого помещения ($A = 15\ \text{м}^2$, $T_i = 22\ °C$) разница в целевой ОВ между 75 и 80 % при одинаковой температуре воздуха составляет $\Delta\omega \approx 0{,}9\ \text{г/кг}$. При вентиляции 0,5 ACH (60 м³/ч) потенциал дополнительного осушения:

{{< formula display="true" >}}
\dot{m}_{deh} = \rho_a \cdot \dot{V} \cdot \Delta\omega = 1{,}2 \cdot \frac{60}{3600} \cdot 0{,}9 \times 10^{-3} \approx 0{,}018\ \text{г/с} \approx 1{,}6\ \text{кг/сут}
{{< /formula >}}

Это означает, что повышение класса материала с I до II (рост допустимой ОВ с 75 до 80 %) эквивалентно снижению требований к осушению примерно на 1,6 кг/сут для данного помещения — реальная экономия энергии и упрощение проектирования системы.
