---
title: "Время воздействия и кинетика роста плесени"
aliases: ["Время воздействия и кинетика роста плесени"]
description: "Временные фазы роста плесени: прорастание спор, формирование мицелия, правило 24–48 часов, кумулятивный эффект циклических событий увлажнения и критерии восстановления после водяного повреждения по IICRC S500, ASHRAE 160 и VTT-модели."
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["время роста плесени", "time duration mold", "прорастание спор", "правило 48 часов", "кумулятивное воздействие влаги", "VTT Mold Index", "ASHRAE 160", "IICRC S500", "высыхание", "восстановление после затопления"]
categories: ["Строительная физика", "Защита от плесени"]
tags: ["время воздействия", "прорастание", "VTT", "высыхание", "затопление", "кумулятивный эффект", "ASHRAE 160"]
weight: 4
---

Время — четвёртый независимый фактор в биологической системе роста плесени. Температура и влажность создают условия, но именно продолжительность воздействия определяет, переходит ли биологический потенциал в реальную колонизацию. Понимание временных фаз позволяет устанавливать приоритеты аварийного реагирования и правильно интерпретировать результаты гигротермического моделирования.

## Временные фазы роста плесени

### Фаза 1. Прорастание спор (0–24 ч)

Споры плесени повсеместно присутствуют в воздухе помещений (100–1000 спор/м³ в нормальных условиях). При превышении порогового значения $a_w$ они поглощают воду и активируют метаболизм.

**Минимальное время для начала прорастания:**
- 6–12 ч при оптимуме ($\varphi_s > 95\%$, $T = 25$–30 °C);
- 12–24 ч при умеренных условиях ($\varphi_s = 85$–95 %, $T = 15$–35 °C);
- 24–48 ч при пограничных условиях ($\varphi_s = 80$–85 %, $T = 10$–15 °C).

{{< table title="Время прорастания спор основных строительных патогенов" >}}
| Вид | Минимальная $\varphi_s$, % | Время прорастания при оптимуме, ч |
|---|---|---|
| *Penicillium chrysogenum* | 80 | 6–10 |
| *Aspergillus niger* | 82 | 8–12 |
| *Cladosporium herbarum* | 85 | 10–18 |
| *Stachybotrys chartarum* | 90 | 12–24 |
| *Chaetomium globosum* | 95 | 18–36 |
{{< /table >}}

Прорастание не гарантирует продолжение роста: если условия ухудшаются в первые 72 ч до начала формирования мицелиальной сети, споры возвращаются в покой без видимых повреждений. Это определяет критическое окно вмешательства.

### Фаза 2. Инициирование роста (24 ч — 7 сут)

После прорастания гифы начинают удлиняться и ветвиться. В этой фазе:
- секретируются внеклеточные ферменты для разложения субстрата;
- формируется первичный мицелиальный мат;
- производятся первые вторичные метаболиты (микотоксины при некоторых видах).

Индекс плесени по VTT-модели (Mold Index, MI) нарастает от 0 до 1 (наначало видимой колонизации). По модели Hukka & Viitanen (1999) скорость нарастания MI описывается дифференциальным уравнением:

{{< formula display="true" >}}
\frac{dM}{dt} = \frac{1}{7 \cdot \exp\!\bigl[-0{,}68\ln T - 13{,}9\ln\varphi + 0{,}14W - 0{,}33 SQ + 66{,}02\bigr]}
{{< /formula >}}

где $T$ — температура, °C; $\varphi$ — относительная влажность поверхности, %; $W$ — коэффициент субстрата (0 — очень чувствительный, 2 — устойчивый); $SQ$ — качество поверхности (0 — свежеспиленная, 1 — сухая строганая).

### Фаза 3. Видимая колонизация (7–30 сут)

При MI ≥ 1 мицелий различим при увеличении 10–50×. При MI ≥ 3 (или ≥ 6 % поверхности покрыто мицелием) начинается спорообразование. MI ≥ 5–6 соответствует обильному росту на большой площади.

{{< table title="Время до появления видимого роста в зависимости от материала при непрерывном воздействии" >}}
| Материал | Минимальная $\varphi_s$, % | Инициирование (MI = 1) | Видимый рост (MI = 3) |
|---|---|---|---|
| Бумажная облицовка гипсокартона | 75–80 | 3–5 сут | 7–10 сут |
| Целлюлозный утеплитель | 75 | 2–3 сут | 5–7 сут |
| Сосновый брус | 80 | 5–7 сут | 10–14 сут |
| Ковровое покрытие с джутовой основой | 80 | 3–4 сут | 6–8 сут |
| Бетон пористый | 90 | 7–10 сут | 14–21 сут |
{{< /table >}}

## Правило 24–48 часов при водяном повреждении

Стандарт IICRC S500 «Standard for Professional Water Damage Restoration» устанавливает временной критерий: материалы Класса I должны быть высушены до нормативного влагосодержания в течение 24–48 ч после водяного события.

**Обоснование.** Критическое окно основано на:
- времени прорастания обычных видов (6–24 ч);
- практическом коэффициенте безопасности для неблагоприятных условий;
- классификации воды по категориям (Category 1–3 по IICRC S500).

**Практический алгоритм реагирования:**

{{< diagram title="Временная шкала реагирования при водяном повреждении" >}}
```mermaid
gantt
    title Окна реагирования при водяном повреждении
    dateFormat HH
    axisFormat %H ч
    section Фазы риска
    Безопасное окно (нет роста)       :milestone, m1, 00, 0h
    Критическое окно вмешательства    :crit, 00, 24h
    Инициирование роста вероятно      :active, 24, 48h
    Видимый рост вероятен             :48, 96h
    section Действия
    Удаление воды и воздухосушители   :00, 24h
    Измерение влагосодержания         :00, 96h
    Замена материалов при необходимости :24, 72h
```
{{< /diagram >}}

{{< table title="Критерии реагирования по времени с момента водяного события" >}}
| Временной интервал | Биологический статус | Потенциал сохранения материалов | Тактика |
|---|---|---|---|
| 0–6 ч | До прорастания | Максимальный | Удаление воды, воздухосушители |
| 6–24 ч | Начало прорастания | Высокий | Ускоренная сушка, мониторинг |
| 24–72 ч | Инициирование роста | Умеренный | Расширенная сушка + дезинфекция |
| > 72 ч | Видимый рост вероятен | Низкий | Удаление заражённых материалов |
{{< /table >}}

Категория 2 (грязная вода) и Категория 3 (сточные воды) требуют более агрессивных сроков из-за повышенной питательной нагрузки, ускоряющей колонизацию. Для Категории 3 — немедленное удаление пористых материалов I–II класса без попытки сушки.

## Кумулятивный эффект циклических событий увлажнения

Повторяющиеся кратковременные события увлажнения, каждое из которых ниже одиночного порога, суммируются по механизму накопления MI. VTT-модель учитывает кумулятивный эффект через прямое интегрирование $dM/dt$ во времени.

**Модель накопления и спада:**

При высыхании (сухой период) MI снижается:

{{< formula display="true" >}}
\frac{dM}{dt}\bigg|_{\text{dry}} = -0{,}032 \cdot M \quad \text{при } \varphi_s < \varphi_{crit}
{{< /formula >}}

Скорость спада составляет $\approx 3\%$ MI в сутки. Период высыхания длительностью 72 ч снижает MI примерно на 0,09 единицы — незначительно при уже накопленном значении. Споры сохраняют жизнеспособность даже при MI → 0.

**Числовой пример. Кумулятивный анализ конденсационных событий.**

Конфигурация: стена санузла, угловая зона. В течение января–марта (90 сут) наблюдается следующий паттерн:

- 5 ч/сут поверхностная ОВ = 90 % (после принятия душа без вентиляции);
- 19 ч/сут поверхностная ОВ = 68 % (штатный режим).

По VTT-модели (хвойная древесина, $W = 0$, $SQ = 0$):

{{< formula display="true" >}}
\frac{dM}{dt}\bigg|_{90\%,\, 22°C} = \frac{1}{7 \cdot \exp(-0{,}68 \ln 22 - 13{,}9 \ln 90 + 66{,}02)} \approx 0{,}061\ \text{ед/сут}
{{< /formula >}}

За «влажный» период (5 ч = 0,208 сут/сут):

$\Delta M_{wet} = 0{,}061 \times 0{,}208 = 0{,}013\ \text{ед/сут}$

При $\varphi_s = 68\%$ рост ниже $\varphi_{crit}$, идёт спад со скоростью $0{,}032 \times M$. После 90 сут приравниваем прирост к убыли:

$0{,}013 = 0{,}032 \times M^* \Rightarrow M^* \approx 0{,}41\ \text{единицы}$

Результат: MI остаётся ниже 1 (порога видимого роста), однако хроническое воздействие поддерживает ненулевой уровень. При добавлении ещё одного источника влаги (неплотная вытяжка) MI превысит 1 в течение сезона. **Вывод:** необходима постоянная вытяжная вентиляция санузла не менее 25 л/с при использовании (EN 15251) для снижения пиковой ОВ до ≤ 80 %.

## Требования к высыханию после водяного события

{{< table title="Нормативное влагосодержание и сроки высыхания по IICRC S500" >}}
| Материал | Целевое влагосодержание | Срок высыхания (Category 1) | Метод измерения |
|---|---|---|---|
| Хвойный брус/стойки | < 15 % | 48–72 ч | Игольчатый влагомер |
| Гипсокартон | < 1 % | 48–72 ч | Бесконтактный влагомер |
| Бетонная стяжка | < 75 % ОВ | 72–96 ч | Датчик in-situ |
| Ковровое покрытие | < 15 % | 24–48 ч | Взвешенное среднее |
| Пористый утеплитель | Не нормируется | Замена | — |
{{< /table >}}

**Оптимальные условия сушки:**
- температура воздуха: 21–27 °C;
- ОВ воздуха: целевое значение < 40 %;
- скорость воздуха над мокрыми поверхностями: 1,5–4,0 м/с;
- кратность воздухообмена в зоне: 6–12 ч⁻¹.

Высыхание считается завершённым при стабильных показаниях влагомера в течение 24 ч без дальнейшего снижения и достижении целевого влагосодержания.

## Мониторинг после восстановления

**1-я неделя:** ежесуточные измерения влагосодержания материалов + мониторинг $T$ и $\varphi$.

**2–4-я недели:** еженедельные измерения, визуальный осмотр.

**2–3-й месяцы:** двухнедельные выборочные проверки.

**Критерии завершения восстановления:**
- стабильное влагосодержание на целевых уровнях в течение 14 сут;
- отсутствие видимых признаков роста и запаха плесени;
- ОВ воздуха в помещении устойчиво < 60 %;
- нет рецидива источника воды.

Все данные измерений документируются с привязкой к координатам точек контроля, дате и времени — в соответствии с требованиями IICRC S500 к технической документации.
