---
title: "Модель VTT для прогнозирования роста плесени"
aliases: ["Модель VTT для прогнозирования роста плесени"]
description: "Финская эмпирическая модель VTT: индекс плесени (Mould Index), классы чувствительности материалов, метод накопленного времени увлажнения и реализация согласно ASHRAE 160. Числовой пример для угловой зоны наружной стены в климате Москвы."
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - модель VTT
  - индекс плесени
  - mould index
  - ASHRAE 160
  - время увлажнения
  - классы чувствительности
  - прогнозирование плесени
  - Виитанен
categories:
  - Влажностная физика ограждающих конструкций
tags:
  - VTT
  - плесень
  - гигротермальное моделирование
  - ASHRAE
weight: 1
---

Модель VTT (Valtion Teknillinen Tutkimuskeskus — Технический исследовательский центр Финляндии) является наиболее широко применяемым эмпирическим методом количественной оценки риска развития плесени в строительных конструкциях. Разработанная Ханну Виитаненом (Hannu Viitanen) и его коллегами в 1990-х годах, модель основана на систематических лабораторных экспериментах с реальными строительными материалами и сегодня составляет математическое ядро стандарта ASHRAE 160.

## Происхождение и экспериментальная основа

Исследования VTT включали многолетние опыты в климатических камерах, где образцы сосновой заболони (pine sapwood), еловой фанеры, бумажной облицовки гипсокартона, бетона и минеральной ваты подвергались контролируемым комбинациям температуры и относительной влажности (ОВ). Рост плесени документировался фотографически и микроскопически. Результаты позволили построить математические зависимости между:

- температурой поверхности T (°C);
- относительной влажностью воздуха у поверхности RH (%);
- продолжительностью воздействия неблагоприятных условий;
- видом материала (через параметры класса чувствительности);
- наблюдаемой степенью колонизации.

Эмпирическое происхождение коэффициентов — принципиальное преимущество перед чисто теоретическими подходами: закономерности отражают биологические реалии, а не только физическую доступность воды.

## Математическая структура модели

### Дифференциальное уравнение роста

Скорость изменения индекса плесени (Mould Index, M) описывается уравнением первого порядка:

{{< formula display="true" >}}
\frac{dM}{dt} = k_1 \cdot k_2 \cdot (M_{\max} - M)
{{< /formula >}}

где:

- M — текущее значение индекса плесени (безразмерный, 0–6);
- t — время (часы);
- k₁ — коэффициент скорости роста, зависящий от температуры;
- k₂ — коэффициент скорости роста, зависящий от ОВ;
- M_max — максимальный достижимый индекс для данного материала при данных условиях.

Форма уравнения (M_max − M) обеспечивает асимптотическое замедление роста по мере насыщения поверхности: быстрое начальное увеличение при ИП 1–3, постепенное замедление при ИП 4–6.

### Коэффициент k₁ (температурная зависимость)

Оптимум развития плесени находится в диапазоне 25–30 °C. При значениях вне диапазона 0–50 °C k₁ = 0. Внутри допустимого диапазона коэффициент определяется полиномиальной аппроксимацией лабораторных данных Виитанена; его численные значения приводятся в публикациях VTT и воспроизведены в справочных таблицах ASHRAE Fundamentals (глава 25).

### Коэффициент k₂ (зависимость от ОВ)

k₂ = 0 при RH < RH_crit(T, класс). При RH ≥ RH_crit коэффициент нелинейно возрастает с увеличением ОВ. Критическая относительная влажность RH_crit зависит от температуры и класса чувствительности материала.

### Условие прекращения роста

При RH < RH_crit или T < 0 °C уравнение не интегрируется: M не изменяется. Плесень не разрушается сама по себе — накопленный рост сохраняется, пока ОВ у поверхности не опустится ниже 65 % на несколько недель (условие потери жизнеспособности спор, установленное экспериментально).

## Метод накопленного времени увлажнения

Метод времени увлажнения (wetting time method) накапливает периоды, в течение которых RH_surface ≥ RH_crit(T, класс). Это кумулятивный подход: кратковременные подсыхания замедляют рост, но не обнуляют накопленный индекс.

Основная опасность скрытых полостей (cavity walls, вентилируемые фасады) состоит в том, что поверхность обшивки может подолгу удерживать пристенный слой воздуха с высокой ОВ, даже если средняя ОВ помещения или наружного воздуха невысока. Именно поэтому стандарт ASHRAE 160 предписывает применять модель VTT к рассчитанным почасовым значениям на критических поверхностях, а не к объёмным показателям климата.

## Шкала индекса плесени M = 0–6

{{< table title="Шкала индекса плесени VTT" >}}
| M | Описание стадии | Покрытие поверхности |
|---|-----------------|----------------------|
| 0 | Роста нет | 0 % |
| 1 | Микроскопические начальные стадии (споры прорастают, гифы не видны невооружённым глазом) | < 1 % |
| 2 | Микроскопический рост (гифы видны под микроскопом) | < 10 % |
| 3 | Начальное видимое развитие (видно обученному наблюдателю при хорошем освещении) | 10–30 % |
| 4 | Умеренное видимое развитие | 30–70 % |
| 5 | Обильное развитие, плотный колониальный слой | 70–100 % |
| 6 | Максимальное плотное покрытие, деградация субстрата | 100 % |
{{< /table >}}

Значение M = 3 принято в ASHRAE 160 в качестве критерия допустимости: при M ≥ 3 конструкция признаётся потенциально опасной. Порог выбран как граница начального визуального обнаружения, при которой ещё возможна санация без замены материала.

Практические задачи проектирования ориентированы на M < 1,0 в нормальном климатическом году, обеспечивая запас до критерия M = 3.

## Классы чувствительности материалов

{{< table title="Классы чувствительности материалов к плесени (VTT)" >}}
| Класс | Характеристика | Типичные материалы | RH_crit при 20 °C |
|-------|---------------|--------------------|--------------------|
| 1 — Очень чувствительные | Биодеградируемые, богатые питательными веществами | Необработанная сосновая заболонь, картон, натуральные волокна | ~ 80 % |
| 2 — Чувствительные | Обработанная древесина, целлюлозосодержащие материалы | Гипсокартон с бумажной облицовкой, строганые доски | ~ 85 % |
| 3 — Среднеустойчивые | Неорганическая матрица, возможна загрязнённость пылью | Минеральная вата, цементные плиты, обработанная фанера | ~ 90 % |
| 4 — Устойчивые | Без питательных веществ для плесени | Стекло, металл, керамическая плитка, пластики | ~ 95 % |
{{< /table >}}

Для материалов класса 4 рост плесени возможен только при накоплении органической пыли на поверхности, поэтому их критическая ОВ условна.

## Реализация согласно ASHRAE 160

Стандарт ASHRAE 160-2021 «Criteria for Moisture-Control Design Analysis in Buildings» устанавливает следующий порядок применения модели VTT:

**Период моделирования.** Минимум три последовательных года. Для оценки соответствия используется третий год: первые два позволяют влажностному состоянию конструкции выйти на квазистационарный режим от предполагаемых начальных условий.

**Климатические данные.** TMY3 (Typical Meteorological Year) или многолетние измерения для расчётного пункта. Для России рекомендуется использовать данные СП 131.13330 (актуальная редакция СП 131.13330.2020) совместно с почасовыми рядами ERA5 или аналогичными.

**Критические поверхности.** Наружная поверхность обшивки (sheathing) позади облицовки и внутренняя поверхность наружной стены в зоне стыков.

**Критерий 30-дневного скользящего среднего.** 30-дневное скользящее среднее RH поверхности должно оставаться ниже RH_crit для соответствующего класса материала при данной температуре. Этот критерий дополняет, но не заменяет полный расчёт M по дифференциальному уравнению.

**Критерий приёмки.** M < 3 на протяжении всего третьего года моделирования.

Соответствие ASHRAE 160 не гарантирует отсутствие плесени при любых реальных условиях, поскольку качество строительства, поведение жильцов и экстремальные погодные годы могут отклоняться от расчётных предположений. Однако соответствие обеспечивает объективно обоснованный уровень доверия к проектному решению.

## Числовой пример: угловая зона наружной стены, Москва

### Исходные данные

Рассматривается внутренняя поверхность угловой зоны наружной кирпичной стены (облицовочный кирпич + воздушная прослойка 20 мм + пенополистирол 100 мм + кирпич 250 мм + штукатурка 15 мм). В угловой зоне из-за двумерного теплового потока температура внутренней поверхности ниже, чем на рядовом участке.

Параметры расчёта:

- Климат: Москва, расчётная наружная температура зимой −26 °C (СП 131.13330), средняя температура января −7,5 °C.
- Внутренние условия: t_int = 20 °C, RH_int = 50 % (жилое помещение, ASHRAE 62.2).
- Температура точки росы внутреннего воздуха: t_dp ≈ 9,3 °C.
- По результатам двумерного теплового расчёта (метод конечных элементов): температура внутренней поверхности в угловой зоне t_surf = 14,2 °C при расчётных условиях.

### Расчёт относительной влажности у поверхности

При t_surf = 14,2 °C давление насыщенных паров:

{{< formula display="true" >}}
p_{sat}(14{,}2\,°C) = 610{,}8 \cdot \exp\!\left(\frac{17{,}269 \cdot 14{,}2}{237{,}3 + 14{,}2}\right) \approx 1620\,\text{Па}
{{< /formula >}}

Парциальное давление паров в помещении при t = 20 °C, RH = 50 %:

{{< formula display="true" >}}
p_v = 0{,}50 \cdot 2338\,\text{Па} = 1169\,\text{Па}
{{< /formula >}}

Относительная влажность у поверхности (при допущении, что концентрация паров у поверхности равна концентрации в объёме помещения):

{{< formula display="true" >}}
RH_{surf} = \frac{p_v}{p_{sat}(t_{surf})} = \frac{1169}{1620} \approx 72\,\%
{{< /formula >}}

### Проверка по критерию ASHRAE 160

Для гипсокартона с бумажной облицовкой (класс чувствительности 2) RH_crit ≈ 85 % при 20 °C. При снижении температуры RH_crit уменьшается; при 14 °C приближённо RH_crit ≈ 81 %.

Полученное значение RH_surf = 72 % < 81 % — критерий выполнен, риск роста плесени при расчётных условиях отсутствует.

### Граничный анализ

Если RH_int повысится до 65 % (характерно для квартир с недостаточной вентиляцией):

{{< formula display="true" >}}
p_v = 0{,}65 \cdot 2338 = 1520\,\text{Па}
{{< /formula >}}

{{< formula display="true" >}}
RH_{surf} = \frac{1520}{1620} \approx 94\,\%
{{< /formula >}}

RH_surf = 94 % > RH_crit ≈ 81 % — условия благоприятны для роста плесени. По модели VTT при T ≈ 14 °C и RH ≈ 94 % индекс M = 3 достигается за 8–14 недель для гипсокартонной облицовки. Это подтверждает практическую значимость контроля внутренней влажности в зимний период.

### Вывод

Поддержание RH_int ≤ 50 % при расчётных условиях обеспечивает защитный запас в угловой зоне. При ожидаемых пиках влажности (готовка, душ) необходимо предусмотреть местную вытяжную вентиляцию с кратностью воздухообмена не менее 25 л/с на кухню и 15 л/с на санузел (ASHRAE 62.2-2022, таблица 4.1a).

## Ограничения и область применения модели

Модель VTT откалибрована на ограниченном наборе материалов и видов плесени (преимущественно Cladosporium, Penicillium, Aspergillus). Для нетипичных материалов или нетипичных спор модель может давать смещённые оценки. Кроме того:

- модель не учитывает инактивацию спор ультрафиолетом или биоцидами;
- не описывает распределение спор в воздухе;
- не прогнозирует аллергенный потенциал или токсинообразование;
- не применима к оценке уже заражённых конструкций без соответствующей корректировки начальных условий.

Для целей проектирования и сертификации модель VTT в реализации ASHRAE 160 является признанным стандартом де-факто в Северной Америке и Северной Европе. В российской практике она применяется в дополнение к требованиям СП 50.13330.2017 (Тепловая защита зданий) и СП 23-101-2004 (Проектирование тепловой защиты зданий).
