---
title: "Выбор материалов для предотвращения плесени"
aliases: ["Выбор материалов для предотвращения плесени"]
description: "Стратегии выбора строительных материалов, устойчивых к плесени: неорганические облицовки, обработанные деревянные изделия, изоляция без бумажных облицовок, паропроницаемость и класс чувствительности VTT. Числовой пример сравнения риска. Ссылки на ASTM D3273, ASHRAE 160, СП 50.13330, СП 23-101."
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - выбор материалов
  - устойчивость к плесени
  - ASTM D3273
  - классы чувствительности VTT
  - гипсокартон плесенестойкий
  - минеральная вата
  - цементная плита
  - паропроницаемость
  - ASHRAE 160
categories:
  - Влажностная физика ограждающих конструкций
tags:
  - материалы
  - плесень
  - влагозащита
  - изоляция
weight: 4
---

Выбор материалов — последний рубеж защиты от плесени. Когда влага по каким-либо причинам достигает критических значений, материал с высокой устойчивостью к плесени обеспечивает дополнительное время до начала колонизации и снижает вероятность необратимого повреждения конструкции. Стратегический выбор материалов не заменяет правильное управление влагой, но создаёт запас надёжности при отказе других мер защиты.

## Классификация материалов по устойчивости к плесени

Устойчивость материалов к плесени определяется двумя механизмами: наличием или отсутствием питательных веществ (углеродсодержащих соединений) для спор плесени и физической структурой поверхности, определяющей её гигроскопичность.

Неорганические материалы (металл, стекло, керамика, бетон без органических добавок) лишены питательной ценности для плесени. Рост на них возможен только при накоплении органической пыли, масел или биологических загрязнений на поверхности. Органические и целлюлозосодержащие материалы (дерево, бумага, натуральные волокна) обеспечивают идеальную питательную среду; при относительной влажности у поверхности выше критического порога (RH_crit) плесень начинает развиваться в течение 24–72 часов.

Классы чувствительности VTT (подробно — в статье о модели VTT) непосредственно связаны с составом материала:

{{< table title="Соответствие состава материала классу чувствительности VTT и RH_crit" >}}
| Состав материала | Класс VTT | RH_crit при 20 °C | Типичное время до M = 1 при RH = RH_crit + 10 % |
|---|---|---|---|
| Необработанная сосна, картон, натуральные волокна | 1 | ~80 % | 1–2 нед |
| Бумажная облицовка гипсокартона, строганые доски | 2 | ~85 % | 2–4 нед |
| Минеральная вата, цементные плиты, OSB | 3 | ~90 % | 4–8 нед |
| Металл, стекло, керамика, пластики | 4 | ~95 % | > 3 мес (при загрязнении) |
{{< /table >}}

## Гипсокартонные изделия

### Стандартный гипсокартон с бумажной облицовкой

Стандартный гипсокартон (ГКЛ по ГОСТ 6266) имеет бумажную облицовку на целлюлозной основе — класс чувствительности VTT 2. Это наиболее уязвимый распространённый строительный материал по отношению к плесени. Применение в зонах с повышенной влажностью (ванные комнаты, кухни, подземные помещения, зоны вентиляционных приставок) — недопустимо без дополнительных мер защиты.

### Плесенестойкие гипсокартонные изделия

Плесенестойкие плиты (mould-resistant gypsum board) заменяют бумажную облицовку стекловолоконным матом или минеральной поверхностью, исключая целлюлозу. Стандарт ASTM C1396 регламентирует состав, ASTM D3273 — испытание на плесень: образец подвергается воздействию T = 27 °C, RH = 95 % в течение 28 суток; допустимый результат — оценка 10 (нет видимого роста). Изделия, соответствующие ASTM D3273 с оценкой 10, относятся к классу VTT 3.

В российской практике применяются аналогичные изделия: ГКЛВ (влагостойкий) снижает, но не исключает восприимчивость к плесени — бумажная облицовка с гидрофобизацией соответствует классу VTT 2–3. ГКЛВО (влагостойкий огнестойкий) и изделия со стеклохолстовой облицовкой приближаются к классу VTT 3.

## Неорганические и цементосодержащие облицовки

**Цементная (волокнисто-цементная) плита** — портландцемент, кремнезём и синтетические волокна. Не содержит целлюлозы, класс VTT 3–4. Водопоглощение при 24-часовом погружении < 13 % (ASTM C1325). Сохраняет прочность и размерную стабильность при намокании. Применяется в качестве основы под плитку в душевых, влажных помещениях, наружной обшивки в климате с высокой влажностью.

Монтаж требует щелочестойкой стеклотканевой сетки на стыках, затопленной в тонкослойный раствор, и хромированных или нержавеющих крепёжных элементов. Стыки обрабатываются водостойким латексным раствором во избежание капиллярной передачи через зазоры.

**Гипсокартон со стеклянным матом (glass mat gypsum)** — гипсовое ядро, облицовка стеклохолстом. Исключает целлюлозу с поверхности, класс VTT 3. Удобен в обработке как обычный ГКЛ (рез ножом, стандартные инструменты). Подходит для влажных помещений, зон примыкания к душевым кабинам и под облицовку плиткой при условии применения гидроизолирующей мембраны в мокрых зонах.

**Плиты на основе оксида магния (MgO)** — перспективный материал с высокой устойчивостью к влаге и плесени, огнестойкостью класса А. Требует тщательного выбора поставщика и подтверждения соответствия испытаниями (проблема качества части импортных изделий).

## Обработанные деревянные изделия

Деревянные элементы, контактирующие с грунтом или подверженные постоянному увлажнению, должны иметь защитную пропитку.

**Пиломатериалы, обработанные под давлением (pressure-treated lumber).** Стандарт AWPA U1 определяет категории использования. UC4A (контакт с грунтом) требует импрегнирования ACQ (alkaline copper quaternary) или CA-B (copper azole type B) с нормой удержания не менее 6,4 кг/м³. Для несущих элементов каркаса в «мокрых» зонах — UC2 (защищённое от прямых осадков наружное применение, не контакт с грунтом) является минимальным требованием.

**Пиломатериалы с боратной пропиткой.** Применяются в защищённых внутренних зонах (чердаки, технические пространства) против гниения и термитов. Бораты эффективно ингибируют рост плесени, но вымываются при многократном намокании, поэтому не подходят для наружного применения.

**OSB и фанера с антисептической пропиткой.** Ряд изделий (например, Huber ZIP System, LP WeatherLogic) включает фунгицидные добавки, снижающие риск плесени на поверхности обшивки в период строительства до закрытия конструкции. Это особенно актуально в российском климате с дождливым строительным сезоном.

## Теплоизоляционные материалы

Теплоизоляция в полостях конструкций часто является скрытой зоной риска, поскольку волокнистые материалы накапливают органическую пыль — субстрат для плесени при намокании.

{{< table title="Сравнение теплоизоляционных материалов по устойчивости к плесени" >}}
| Материал | Класс VTT | Паропроницаемость, нг/(м·с·Па) | Водопоглощение | Примечание |
|---|---|---|---|---|
| Минеральная вата (каменная) | 3 | 230–580 | < 1 % (объёмное) | Не горит, сохраняет R при намокании |
| Стеклянная вата | 3 | 230–580 | < 5 % | Теряет форму при длит. намокании |
| Пенополистирол EPS (ПСБ-С) | 3–4 | 5–23 | < 3 % | Без питательных веществ |
| Экструдированный полистирол XPS | 4 | 1,2–5 | < 0,3 % | Лучший выбор для подземных зон |
| Закрытоячеистый ППУ | 4 | 0,3–1,7 | < 2 % | Совмещает воздушный барьер и CI |
| Целлюлозная изоляция | 1–2 | 580–2900 | 20–40 % | Требует обработки боратами |
| Стекловата с крафт-бумажной облицовкой | 2 | — | — | Избегать во влажных зонах |
{{< /table >}}

**Минеральная (каменная) вата** — предпочтительный выбор для полостей наружных стен в холодном и умеренном климате. Неорганический состав, гидрофобизация волокон, высокая паропроницаемость (обеспечивает высыхание через изоляцию) и огнестойкость делают её оптимальной по совокупности характеристик. При намокании теряет теплозащитные свойства временно, но восстанавливает их после высыхания.

**Закрытоячеистый ППУ (ccSPF)** применяется в зонах, где необходимо совместить воздушный барьер, пароконтроль и теплоизоляцию в одном слое — у мауэрлата, в труднодоступных полостях, для заполнения нерегулярных проёмов. Паропроницаемость < 1,7 нг/(м·с·Па) при толщине 50 мм соответствует классу I–II по ASHRAE.

**Изоляция с крафт-бумажной облицовкой** недопустима во влажных помещениях и в климате с высоким риском конденсации. Целлюлозная бумага — класс VTT 2, при намокании становится субстратом для плесени за 1–2 недели.

## Числовой пример: сравнение риска для двух вариантов внутренней отделки

Задача: сравнить время достижения M = 1 для двух вариантов внутренней облицовки стены в помещении с повышенной влажностью (прачечная, T_i = 22 °C, RH_i = 65 %).

Температура внутренней поверхности (угловая зона, f = 0,73): T_si = −26 + 0,73 × 48 = 9,0 °C.

Относительная влажность у поверхности:

{{< formula display="true" >}}
RH_{surf} = \frac{p_{sat}(22\,°C) \cdot 0{,}65}{p_{sat}(9{,}0\,°C)} = \frac{2645 \cdot 0{,}65}{1148} \approx 150\,\%
{{< /formula >}}

Значение превышает 100 % — конденсация неизбежна. При T_si = 9 °C и постоянном намокании оба материала в конечном счёте достигнут M = 3. Однако скорость прогрессии различается:

- **Стандартный ГКЛ (класс VTT 2, RH_crit ≈ 85 %):** активный рост начинается сразу. M = 1 достигается за ~1 нед, M = 3 — за ~4–6 нед.
- **Цементная плита (класс VTT 3, RH_crit ≈ 90 %):** рост начинается при конденсации, но питательная среда ограничена. M = 1 достигается за ~3–4 нед, M = 3 — за ~8–14 нед.

Вывод: при конденсации ни один материал не является полным решением проблемы — необходимо прежде всего повысить температурный фактор f до ≥ 0,80 (f = 0,80 → T_si = 12,4 °C → RH_surf = 113 % — по-прежнему конденсация при данных условиях). При T_i = 22 °C, RH_i = 65 %, T_e = −26 °C требуется f ≥ 0,88:

{{< formula display="true" >}}
T_{si}^{\min} = T_{dp}(22\,°C,\,65\,\%) \approx 15{,}1\,°C
{{< /formula >}}

{{< formula display="true" >}}
f_{\min} = \frac{15{,}1 - (-26)}{22 - (-26)} = \frac{41{,}1}{48} \approx 0{,}86
{{< /formula >}}

При f < 0,86 никакой выбор материала не компенсирует конденсацию. При f ≥ 0,86 и RH_surf < 90 % цементная плита (класс VTT 3) является приемлемым выбором.

## Координация спецификации материалов

Выбор материалов должен быть согласован с:

- **Климатом и зоной применения.** Для каждой зоны здания (сухая внутренняя, влажная внутренняя, наружная) определяется минимально допустимый класс VTT и требования к паропроницаемости.
- **Конструктивным решением.** Материалы паровых замедлителей выбираются исходя из требуемого класса по ASHRAE (I–IV) с учётом климата.
- **Стоимостью жизненного цикла.** Надбавка к стоимости плесенестойких материалов составляет, как правило, 10–35 % к стоимости рядовых аналогов. Стоимость санации плесени в жилом здании — от 150 000 до 1 500 000 руб. в зависимости от площади поражения. Анализ стоимости жизненного цикла устойчиво подтверждает экономическую целесообразность применения улучшенных материалов в зонах риска.

Единственный вариант, в котором даже материалы VTT класса 4 не обеспечивают защиты — систематическое конденсирование влаги на поверхности. В этом случае первичной мерой является улучшение теплового качества конструкции или снижение внутренней влажности, а выбор материала — вторичной, резервной мерой.
