---
title: "Контроль влажности в ограждающих конструкциях"
aliases: ["Контроль влажности в ограждающих конструкциях"]
description: "Инженерные стратегии контроля влажности для предотвращения плесени: механизмы переноса влаги, исключение объёмной воды, управление диффузией пара, контроль воздухопроницаемости, предотвращение конденсации. Числовой пример для Москвы. ASHRAE 160, ASHRAE 62.1/62.2, ISO 13788, СП 50.13330, СП 60.13330."
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - контроль влажности
  - диффузия пара
  - воздушный барьер
  - конденсация
  - паровой замедлитель
  - ASHRAE 160
  - ISO 13788
  - СП 50.13330
  - предотвращение плесени
categories:
  - Влажностная физика ограждающих конструкций
tags:
  - влажность
  - контроль влаги
  - HVAC
  - ограждающие конструкции
weight: 1
---

Контроль влажности — фундаментальная функция проектирования ограждающих конструкций и систем HVAC. Влага проникает в конструкции четырьмя механизмами с принципиально различными интенсивностями. Понимание каждого из них — необходимое условие для выбора правильных и достаточных мер защиты.

## Физические механизмы переноса влаги

### Объёмная вода: наибольшая угроза

Дождевая вода, грунтовые воды и конденсат, стекающий по поверхностям, переносятся под действием гравитации и гидростатического давления. Через одно непрерывное отверстие площадью 1 мм² при напоре 10 мм воды поступает до 0,5 л/ч — этого достаточно, чтобы насытить ограниченный объём полости за несколько суток. Объёмная вода является доминирующей причиной повреждения конструкций; диффузия пара причиняет значительно меньший ущерб, если объёмная вода исключена.

### Инфильтрация воздуха: второй по значимости механизм

Поток воздуха через неплотности ограждения переносит влагу со скоростью, пропорциональной массовому расходу воздуха и разности влагосодержания:

{{< formula display="true" >}}
\dot{m}_{v} = \dot{V} \cdot \rho_a \cdot (d_i - d_e)
{{< /formula >}}

где V — объёмный расход воздуха (м³/с), ρ_a — плотность воздуха (≈ 1,2 кг/м³), d_i и d_e — влагосодержание внутреннего и наружного воздуха (кг/кг с.в.).

При типичной утечке через дефект ограждения 0,001 м³/с (3,6 м³/ч) и зимней разности влагосодержания Δd = 5 г/кг перенос влаги составляет:

{{< formula display="true" >}}
\dot{m}_{v} = 0{,}001 \cdot 1{,}2 \cdot 0{,}005 = 6 \cdot 10^{-6}\,\text{кг/с} = 21{,}6\,\text{г/ч}
{{< /formula >}}

Для сравнения: диффузия через тот же 1 м² гипсокартона (50 пермей, Δp_v = 500 Па) составляет ≈ 1,4 г/ч — в 15 раз меньше. Именно поэтому непрерывность воздушного барьера приоритетнее выбора паропроницаемости отдельных слоёв.

### Диффузия пара: медленный, но постоянный процесс

Диффузионный перенос пара через однородный слой описывается законом Фика:

{{< formula display="true" >}}
\dot{m}_{diff} = \frac{\delta_p \cdot A \cdot \Delta p_v}{d}
{{< /formula >}}

где δ_p — паропроницаемость материала (кг/(м·с·Па)), A — площадь (м²), Δp_v — перепад парциального давления пара (Па), d — толщина слоя (м).

Диффузия редко является самостоятельной причиной повреждения при хорошо спроектированном и построенном ограждении, однако определяет способность конструкции высыхать после случайного намокания.

### Конденсация: следствие двух предыдущих механизмов

Конденсация на поверхности или внутри конструкции происходит, когда температура поверхности опускается ниже точки росы воздуха, контактирующего с этой поверхностью. Точка росы определяется из психрометрических соотношений; приближённая формула (погрешность < 0,5 °C при RH > 40 %):

{{< formula display="true" >}}
T_{dp} \approx T - \frac{100 - RH}{5}
{{< /formula >}}

При T_i = 20 °C, RH_i = 55 %: T_dp ≈ 20 − 9 = 11 °C. Любая поверхность ограждения холоднее 11 °C становится зоной конденсации.

## Исключение объёмной воды

### Водоветрозащитная мембрана (WRB)

Водоветрозащитная мембрана (water-resistive barrier, WRB) — первый уровень защиты от дождевой воды за облицовкой. Требования к материалам: паропроницаемость ≥ 23 нг/(м·с·Па) (≥ 4 US perm) для обеспечения высыхания наружу (ASTM E96, метод B), водонепроницаемость при давлении не менее 55 Па (ASTM E2556). Монтаж выполняется с черепичным нахлёстом: горизонтальные швы ≥ 100 мм, вертикальные ≥ 150 мм, примыкания к окнам и дверям герметизируются акриловым или силиконовым герметиком по ГОСТ 25621.

### Гидроизоляция фундамента и подземных конструкций

При отсутствии гидростатического давления достаточна обмазочная гидрофобизация битумно-полимерными мастиками (ГОСТ 30693). При гидростатическом давлении (уровень грунтовых вод выше подошвы фундамента) — рулонная гидроизоляция (EPDM, полиуретан, битумно-полимерные мембраны) с наклейкой на цементную стяжку и защитным слоем. Дренажная система по периметру фундамента (дренажная труба d ≥ 110 мм, уклон ≥ 0,002, фильтр из геотекстиля) отводит грунтовые воды до соприкосновения со стеной.

По СП 23-101-2004 (приложение Г) точка нулевого давления определяется расчётом, а гидроизоляция назначается от этой точки и ниже.

## Управление диффузией пара

### Классификация паровых замедлителей

{{< table title="Классы паровых замедлителей и области применения (ASHRAE Fundamentals 2021, гл. 26)" >}}
| Класс | Паропроницаемость, нг/(м·с·Па) | US perm | Типичные материалы | Климатическое применение |
|---|---|---|---|---|
| I | < 0,17 | < 0,1 | Полиэтилен 0,15 мм, алюминиевая фольга | Холодный климат: внутренняя сторона |
| II | 0,17–1,14 | 0,1–0,6 | Крафт-бумажная облицовка, полиамидная плёнка | Смешанный климат |
| III | 1,14–57 | 0,6–10 | Окрашенный гипсокартон, пароизоляционная краска | Жаркий влажный климат: наружная сторона |
| IV («умный») | 0,17–> 57 | переменный | Полиамидные мембраны с регулируемой проницаемостью | Смешанный климат, двусторонее высыхание |
{{< /table >}}

### Правило размещения парового замедлителя

В холодном климате паровой замедлитель класса I или II размещается с тёплой (внутренней) стороны теплоизоляции. Это предотвращает диффузию влажного внутреннего воздуха в холодную зону конструкции, где происходит конденсация. Наружные слои должны быть паропроницаемыми (класс III или выше) для обеспечения высыхания наружу.

Критическая ошибка — наружный слой с паропроницаемостью класса I (например, XPS без покрытия) при одновременном наличии внутреннего парового замедлителя класса I: образуется влагозамыкающий «сэндвич», в котором строительная влага и случайные протечки не имеют пути высыхания.

По СП 50.13330.2017 (п. 8.8) паропроницаемость слоёв конструкции от внутренней поверхности к наружной должна монотонно возрастать (правило «не меньше, чем у предыдущего слоя»). На практике это означает, что паронепроницаемый слой допустим только с внутренней стороны.

### «Умные» паровые замедлители

«Умные» паровые замедлители (variable-permeance или «smart» vapour retarders) на основе полиамидных плёнок изменяют паропроницаемость в зависимости от относительной влажности у поверхности плёнки: < 0,17 нг/(м·с·Па) при сухих условиях (зимой блокируют диффузию наружу), > 5,7 нг/(м·с·Па) при влажных (летом обеспечивают высыхание внутрь). Такие плёнки оптимальны для смешанного климата, обеспечивая двустороннее высыхание без риска зимней конденсации.

## Контроль воздухопроницаемости

### Нормативные требования

По ASHRAE 90.1-2022 максимальная воздухопроницаемость ограждающих конструкций — 2,0 м³/(ч·м²) при 75 Па для жилых и 1,8 м³/(ч·м²) для коммерческих зданий. Пересчёт в ACH₅₀ для типичного жилого здания: 1,5–3,0 ACH₅₀.

Стандарт Passivhaus: ≤ 0,6 ACH₅₀. Высокоэффективное строительство: ≤ 1,5 ACH₅₀. Достижимо при системном подходе к воздушному барьеру.

По СП 50.13330.2017 (таблица 11) нормируемое воздухопроницание ограждающих конструкций жилых зданий — не более 0,5 кг/(м²·ч) при разности давлений 10 Па. В пересчёте: ≈ 0,4 м³/(ч·м²) — более жёсткое требование, чем ASHRAE 90.1.

### Влияние дисбаланса вентиляции на давление в здании

Несбалансированная вентиляция изменяет давление в здании, усиливая или ослабляя инфильтрацию через неплотности ограждения:

{{< formula display="true" >}}
\Delta P_{здание} \approx \frac{(\dot{V}_{supply} - \dot{V}_{exhaust})}{C_{L}}
{{< /formula >}}

где C_L — коэффициент воздухопроницаемости ограждения (м³/(ч·Па^n)).

В холодном климате избыточный приток (положительное давление) выдавливает влажный внутренний воздух через неплотности наружного ограждения, где он конденсирует на холодной обшивке. Избыточная вытяжка (отрицательное давление) зимой снижает этот риск, но создаёт риск неконтролируемой инфильтрации холодного воздуха.

В жарком влажном климате всё наоборот: небольшое положительное давление предотвращает инфильтрацию горячего влажного наружного воздуха. ASHRAE 62.1-2022 (раздел 5.18) рекомендует поддерживать положительное давление не менее 2,5 Па в кондиционируемых зонах жаркого влажного климата.

### Сбалансированная вентиляция с рекуперацией

Рекуператоры тепла (HRV, heat recovery ventilator) передают только теплоту, ERV (energy recovery ventilator) — и теплоту, и влагу. В холодном климате (Москва) ERV предпочтителен зимой: он не только утилизирует теплоту, но и частично увлажняет сухой наружный воздух, снижая нагрузку на увлажнитель и предотвращая чрезмерное пересушивание помещений. Коэффициент утилизации теплоты η_s ≥ 0,70, влаги η_L ≥ 0,50 (ASHRAE Standard 84).

## Предотвращение конденсации

### Граничные значения влажности для защиты от конденсации

Для заданной температуры наружного воздуха T_e и температурного фактора f конструкции максимально допустимая ОВ помещения, при которой конденсация на внутренней поверхности ещё не происходит:

{{< formula display="true" >}}
RH_i^{\max} = \frac{p_{sat}(T_e + f \cdot \Delta T)}{p_{sat}(T_i)}
{{< /formula >}}

где ΔT = T_i − T_e.

{{< table title="Максимально допустимая ОВ помещения (%) без конденсации на угловой зоне стены (f = 0,75), T_i = 20 °C" >}}
| T_e (°C) | T_si (°C) | T_dp при RH_i = 50 % (°C) | RH_i_max (%) |
|---|---|---|---|
| 0 | 15,0 | 9,3 | 64 % |
| −10 | 12,5 | 9,3 | 53 % |
| −20 | 10,0 | 9,3 | 43 % |
| −26 | 8,5 | 9,3 | 37 % |
{{< /table >}}

При расчётной наружной температуре Москвы −26 °C и f = 0,75 допустимая ОВ помещения — не более 37 %. Это принципиально важный проектный ориентир: системы вентиляции и увлажнения должны обеспечивать поддержание ОВ в указанных пределах в пиковые зимние условия.

### Числовой пример: определение риска конденсации для типовой панельной стены

Исходные данные: трёхслойная панельная стена (Москва), T_i = 20 °C, T_e = −26 °C (расчётная), RH_i = 50 %. Термическое сопротивление стены R = 3,2 м²·К/Вт (с учётом CI), коэффициент теплоотдачи внутренней поверхности h_i = 8,7 Вт/(м²·К) (нормируемый по СП 50.13330).

Температура внутренней поверхности рядового участка:

{{< formula display="true" >}}
T_{si} = T_i - \frac{T_i - T_e}{R \cdot h_i + 1} = 20 - \frac{46}{3{,}2 \cdot 8{,}7 + 1} = 20 - \frac{46}{28{,}84} \approx 18{,}4\,°C
{{< /formula >}}

Точка росы при T_i = 20 °C, RH = 50 %: T_dp ≈ 9,3 °C. Поскольку T_si = 18,4 °C >> 9,3 °C, на рядовом участке конденсации нет.

Для угловой зоны с f = 0,73: T_si = −26 + 0,73 × 46 = 7,6 °C. Это ниже T_dp = 9,3 °C — конденсация в угловой зоне неизбежна при данных условиях.

Требуемый f для устранения конденсации:

{{< formula display="true" >}}
f_{\min} = \frac{T_{dp} - T_e}{T_i - T_e} = \frac{9{,}3 - (-26)}{20 - (-26)} = \frac{35{,}3}{46} \approx 0{,}77
{{< /formula >}}

Решения: повышение f угловой зоны до ≥ 0,77 (теплоизоляционная вставка, скругление угла CI) либо снижение RH_i до ≤ 37 % за счёт усиления вентиляции.

## Нормативные требования к внутренней влажности

{{< table title="Нормируемые диапазоны ОВ помещений для управления влагой" >}}
| Условие | ОВ, % | Норматив |
|---|---|---|
| Зимой при T_e ≤ −10 °C (холодный климат) | 30–40 | СП 60.13330.2020, ASHRAE 62.2 |
| Зимой при T_e > −10 °C | 35–50 | ASHRAE 62.2, ISO 7730 |
| Летом (жилые помещения) | 40–60 | ASHRAE 62.1, ГОСТ 30494 |
| Максимально допустимая длительная ОВ | ≤ 65 | ASHRAE 160 |
| ОВ, ниже которой споры плесени инактивируются | < 65 (длит.) | ASHRAE Fundamentals, гл. 25 |
| Минимальная рекомендуемая ОВ (комфорт, слизистые оболочки) | ≥ 30 | ВОЗ, ASHRAE 55 |
{{< /table >}}

## Локализованная вытяжка у источников влаги

ASHRAE 62.2-2022 (таблица 4.1a) устанавливает минимальные расходы местной вытяжки:

- Кухня: 25 л/с непрерывно или 50 л/с прерывисто (для электроплиты); 50 л/с непрерывно или 100 л/с прерывисто (для газовой плиты).
- Ванная комната / санузел: 15 л/с непрерывно или 25 л/с прерывисто.
- Постирочная / прачечная: 15 л/с.

По СП 60.13330.2020 (таблица 9.2): кратность вытяжки из кухни — не менее 60 м³/ч (≈ 17 л/с) при наличии газовых приборов. Это минимальное требование; для кухонь открытой планировки рекомендуется 100–150 м³/ч.

Правильная установка вытяжного зонта (hood) над плитой: расстояние от варочной поверхности до нижней кромки зонта 650–750 мм, ширина зонта ≥ ширина варочной поверхности + 100 мм с каждой стороны. Воздуховод без рециркуляции (с выводом наружу) снижает влагопоступление в кухню на 70–80 % по сравнению с рециркуляционным.
