---
title: "Вентиляция для предотвращения плесени"
aliases: ["Вентиляция для предотвращения плесени"]
description: "Стратегии вентиляции для управления внутренней влажностью: разбавляющая вентиляция, местная вытяжка, сбалансированные системы с рекуперацией (HRV/ERV), механическое осушение. Числовой пример баланса влаги для Москвы. ASHRAE 62.1, ASHRAE 62.2, СП 60.13330, ASHRAE 160."
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - вентиляция
  - контроль влажности
  - HRV
  - ERV
  - рекуператор
  - местная вытяжка
  - ASHRAE 62.2
  - СП 60.13330
  - осушение
  - плесень
categories:
  - Влажностная физика ограждающих конструкций
tags:
  - вентиляция
  - влажность
  - HVAC
  - рекуперация
weight: 3
---

Вентиляция — первичный инструмент управления влажностью в объёме помещений. Правильно спроектированная и введённая в эксплуатацию система вентиляции поддерживает относительную влажность внутреннего воздуха в диапазоне, исключающем рост плесени, независимо от интенсивности внутренних источников влаги. Герметичное современное строительство делает механическую вентиляцию единственным надёжным способом контроля влажности — инфильтрационный воздухообмен нестабилен и не поддаётся управлению.

## Баланс влаги: расчётная основа

Равновесная влажность воздуха в помещении определяется балансом между влагопоступлением от внутренних источников и удалением влаги вентиляцией (и конденсацией):

{{< formula display="true" >}}
\dot{m}_{gen} = \dot{V}_{vent} \cdot \rho_a \cdot (d_i - d_e)
{{< /formula >}}

где m_gen — суммарное влагопоступление (кг/с), V_vent — расход вентиляционного воздуха (м³/с), ρ_a — плотность воздуха (≈ 1,2 кг/м³), d_i и d_e — влагосодержание внутреннего и наружного воздуха (кг/кг с.в.).

Отсюда требуемый расход вентиляции:

{{< formula display="true" >}}
\dot{V}_{vent} = \frac{\dot{m}_{gen}}{\rho_a \cdot (d_i - d_e)}
{{< /formula >}}

### Типичные источники влаги в жилых зданиях

{{< table title="Источники влагопоступления в жилых помещениях" >}}
| Источник | Скорость выделения влаги |
|---|---|
| Человек (дыхание + потоотделение) | 50–80 г/ч |
| Приготовление пищи (газовая плита) | 500–1500 г/приём |
| Душ / ванна | 600–1500 г/15 мин |
| Стирка (1 цикл) | 400–800 г |
| Сушка белья в помещении | 1000–3000 г/цикл |
| Комнатные растения (1 крупный горшок) | 50–200 г/сут |
{{< /table >}}

Суммарное выделение влаги для семьи из 4 человек с активным образом жизни — 8–12 кг/сут (≈ 0,33–0,50 кг/ч).

### Числовой пример: расчёт вентиляции для жилого помещения в Москве

Исходные данные: 4 человека, 0,40 кг/ч суммарное влагопоступление. Внутренние условия: T_i = 20 °C, RH_i = 45 % (целевое), d_i = 0,0063 кг/кг. Наружный воздух: T_e = −7 °C (средняя январская температура, Москва), RH_e = 80 % (типично), d_e = 0,0015 кг/кг.

{{< formula display="true" >}}
\dot{V}_{vent} = \frac{0{,}40/3600}{1{,}2 \cdot (0{,}0063 - 0{,}0015)} = \frac{1{,}11 \cdot 10^{-4}}{5{,}76 \cdot 10^{-3}} \approx 0{,}019\,\text{м}^3/\text{с} = 69\,\text{м}^3/\text{ч}
{{< /formula >}}

Требуемый расход вентиляции для удержания RH_i ≤ 45 % в средние январские условия — 69 м³/ч. Для сравнения, минимум по ASHRAE 62.2-2022 для дома площадью 150 м² с 3 спальнями: Q_min = 0,03 × 150 + 7,5 × 4 = 34,5 л/с = 124 м³/ч — в данном случае минимум ASHRAE перекрывает влажностную потребность с запасом.

В расчётные морозные условия (T_e = −26 °C, d_e ≈ 0,0007 кг/кг) потребность снижается до ≈ 40 м³/ч, что говорит о том, что зимой вентиляция не является ограничивающим фактором при соблюдении минимумов ASHRAE 62.2.

## Разбавляющая вентиляция

Разбавляющая вентиляция заменяет влажный внутренний воздух более сухим наружным. Её эффективность резко снижается летом и в переходные периоды, когда наружный воздух насыщен влагой. В климате Москвы в июле d_e ≈ 0,010–0,014 кг/кг, что при d_i ≈ 0,009 кг/кг (25 °C, 45 %) означает обратный влажностный напор — вентиляция вносит, а не удаляет влагу. В такие периоды необходимо механическое осушение.

Нормативные минимумы расхода вентиляционного воздуха:

{{< table title="Минимальные расходы вентиляционного воздуха (жилые здания)" >}}
| Нормативный документ | Метод расчёта | Минимум для 4-комнатной квартиры (4 чел., 100 м²) |
|---|---|---|
| ASHRAE 62.2-2022 (жильё) | 0,05 л/(с·м²) + 3,5 л/с на чел. | 19 л/с = 68 м³/ч |
| СП 60.13330.2020 (п. 9.5) | Не менее 30 м³/ч на жителя | 120 м³/ч |
| EN 15251 (категория II) | 0,7 л/(с·м²) + 10 л/с на чел. | 110 м³/ч |
{{< /table >}}

Российский норматив (СП 60.13330.2020) устанавливает более высокий минимум, чем ASHRAE 62.2, — 30 м³/ч на жителя. Для семьи из 4 человек это 120 м³/ч, что обычно достаточно для управления влажностью при нормальном образе жизни.

## Местная вытяжная вентиляция

Улавливание влаги непосредственно у источника — наиболее экономичный способ. При концентрации влажного воздуха в зоне кухни или ванной кратковременный интенсивный воздухообмен удаляет влагу при высокой концентрации, требуя меньшего суммарного объёма воздуха по сравнению с общеобменной вентиляцией.

### Кухня

Минимальные расходы кухонной вытяжки по ASHRAE 62.2-2022 (таблица 4.1a):
- Электрическая варочная поверхность: 50 л/с непрерывно или 100 л/с прерывисто (при включении конфорок).
- Газовая варочная поверхность: 100 л/с непрерывно или 200 л/с прерывисто.

По СП 60.13330.2020 (таблица 9.2): минимальная вытяжка из кухни с газовыми приборами — 60 м³/ч (≈ 17 л/с). Это минимальное требование существенно ниже ASHRAE 62.2; для кухонь с полноценной газовой плитой рекомендуется руководствоваться более строгим требованием ASHRAE: не менее 100 л/с (360 м³/ч) прерывисто.

Эффективность улавливания зависит от геометрии зонта. Настенный зонт шириной ≥ ширины варочной поверхности + 100 мм с каждой стороны и высотой установки 650–750 мм над варочной поверхностью обеспечивает 80–90 % улавливания паров. Рециркуляционные зонты (с угольным фильтром без вывода наружу) не удаляют влагу — только запахи; с точки зрения влагозащиты они бесполезны.

Компенсирующий приток (make-up air) требуется при расходе вытяжки > 360 м³/ч в жилых зданиях во избежание депрессии, вызывающей обратную тягу в дымоходах газовых котлов.

### Санузел и ванная

Минимальные расходы по ASHRAE 62.2-2022 (таблица 4.1a): 15 л/с непрерывно или 25 л/с прерывисто. По СП 60.13330.2020: не менее 25 м³/ч (≈ 7 л/с).

Для снижения риска плесени вытяжка должна работать не только во время принятия душа, но и в течение 20–30 мин после. Датчики влажности с временной задержкой (humidity-sensing exhaust fan с задержкой 20 мин) автоматизируют этот процесс без участия жильцов и снижают потребление энергии по сравнению с постоянно включённым вентилятором.

## Системы вентиляции с рекуперацией

### HRV и ERV: выбор для климата Москвы

Сбалансированная механическая вентиляция с рекуперацией тепла (heat recovery ventilator, HRV) и рекуперацией энергии (energy recovery ventilator, ERV) обеспечивает контролируемый воздухообмен при минимизации теплопотерь.

HRV передаёт только явное тепло (η_s = 70–85 %), без передачи влаги. В холодном климате Москвы зимой это означает, что вытяжной влажный воздух осушает приточный холодный воздух — происходит дополнительная утечка влаги из здания. HRV предпочтителен при склонности к избыточной зимней влажности.

ERV передаёт и явное тепло (η_s = 65–80 %), и влагу (η_L = 50–75 %). Зимой частичная передача влаги от тёплого вытяжного воздуха к холодному приточному снижает пересушивание помещений, уменьшая потребность в увлажнении. Летом ERV удерживает часть внутренней осушённой влаги, не допуская избыточного влагопоступления с наружным воздухом.

Для климата Москвы ERV с η_L = 60 % и η_s = 75 % даёт следующую экономию осушающей энергии при летних условиях (T_e = 25 °C, RH_e = 70 %, d_e = 0,014 кг/кг; T_i = 24 °C, RH_i = 55 %, d_i = 0,010 кг/кг):

{{< formula display="true" >}}
d_{supply} = d_e - \eta_L \cdot (d_e - d_i) = 0{,}014 - 0{,}60 \cdot (0{,}014 - 0{,}010) = 0{,}0116\,\text{кг/кг}
{{< /formula >}}

Снижение влагосодержания приточного воздуха с 0,014 до 0,012 кг/кг уменьшает скрытую нагрузку на 42 %, что существенно снижает требуемую мощность осушения.

### Конструктивные требования к ERV/HRV

По ASHRAE Standard 84 минимальные требования к рекуператорам: η_s ≥ 70 % при температуре наружного воздуха −25 °C (применимо к Москве), η_L для ERV ≥ 50 % в летних условиях. Защита от обмерзания (defrost control) обязательна для климатов с T_e < −5 °C.

По СП 60.13330.2020 (п. 7.3.5) применение приборов с рекуперацией тепла обязательно для вентиляционных систем с расходом воздуха ≥ 2000 м³/ч в зданиях категорий Б и В по уровню теплопотерь.

## Механическое осушение

Механическое осушение необходимо в период межсезонья и летом, когда наружный воздух не обеспечивает удаление влаги, а охлаждение ещё или уже не требуется. В климате Москвы этот период — апрель–май и сентябрь–октябрь.

**Осушение на холодных змеевиках.** Стандартное охладительное оборудование осушает воздух при охлаждении ниже точки росы. Коэффициент влажности (SHR, sensible heat ratio) типичного чиллера или кондиционера составляет 0,75–0,85: 15–25 % мощности идёт на скрытое охлаждение (осушение). При частичной нагрузке SHR растёт, осушающая способность снижается — типичная проблема переходных периодов.

Решение: автономные осушители (standalone dehumidifier) с производительностью 20–50 л/сут для квартиры или 50–200 л/сут для дома, работающие по датчику ОВ с уставкой 55–60 %. Расположение — в помещениях с наибольшим влагопоступлением (подвал, техническое помещение) или в системе вентиляции.

**Осушители с сорбентным ротором (desiccant dehumidifier).** Для помещений с требованием низкой точки росы (температура точки росы < +7 °C) — музеи, архивы, исторические здания. Регенерация ротора при 80–120 °C, возможно использование солнечного тепла или тепловых насосов.

**Тепловой насос для горячего водоснабжения (HPWH)** обеспечивает попутное осушение помещения: 1–2 л/ч осушение при выработке горячей воды. Стратегическое размещение в подвале или техническом помещении снижает ОВ в зоне наибольшего риска.

## Ввод в эксплуатацию и мониторинг

Производительность вентиляционной системы не является гарантированной — необходимо измерение и балансировка.

Приёмочные измерения воздушных потоков по ASHRAE Standard 111:

- Анемометрические решётки и насадки (flow hood): погрешность ±10 %.
- Термоанемометрические траверсы воздуховодов: ±5 %.
- Трубки Пито: ±3 % при скоростях > 2 м/с.

Допустимое отклонение от проектного расхода: ±10 % для некритичных зон, ±5 % для помещений с нормируемой влажностью.

Мониторинг влажности в первый год эксплуатации — обязательный элемент. Показания датчика ОВ в репрезентативных помещениях записываются с интервалом 1 час. Целевые значения: RH_i = 30–45 % в отопительный период, RH_i = 45–60 % в охладительный. Превышение RH_i > 65 % в течение более 72 часов подряд является сигналом к диагностике и корректировке системы.

По ASHRAE 160 результаты мониторинга первого года могут использоваться для верификации расчётной модели VTT и корректировки прогноза риска плесени на основе фактических климатических условий.
