---
title: "Энергетические ресурсы"
aliases: ["Энергетические ресурсы"]
description: "Комплексный анализ энергетических ресурсов систем ОВК: ископаемое топливо, электроэнергия и возобновляемые источники с учётом первичной энергии, коэффициентов преобразования и требований ASHRAE 90.1, СП 50.13330 и ФЗ-261."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["энергетические ресурсы", "первичная энергия", "ОВК", "ASHRAE 90.1", "коэффициент преобразования", "теплотворная способность", "тепловой насос", "ФЗ-261"]
categories: ["Основы ОВК"]
tags: ["энергоресурсы", "ископаемое топливо", "электроэнергия", "возобновляемая энергия", "КПД"]
weight: 2
---

Системы отопления, вентиляции и кондиционирования (ОВК, англ. HVAC) потребляют 40–60 % суммарного энергетического баланса коммерческого здания. Выбор энергоносителя определяет мощность оборудования, операционные затраты, углеродный след и соответствие нормативным требованиям — СП 50.13330 «Тепловая защита зданий», СП 60.13330 «Отопление, вентиляция и кондиционирование», ASHRAE 90.1-2022, а также ФЗ-261 «Об энергосбережении».

## Первичные источники энергии

Системы ОВК используют три категории энергоносителей.

**Ископаемое топливо.** Прямое сжигание природного газа, сжиженного углеводородного газа (СУГ, пропан-бутановая смесь), дизельного топлива или мазута для отопительных нагрузок. Горение высвобождает химическую энергию углеводородных связей в процессе окисления. Эти источники обеспечивают высокую плотность энергии и высокую скорость теплоотдачи, что делает их пригодными для теплоснабжения зданий, горячего водоснабжения и производства технологического пара.

**Электроэнергия.** Вырабатывается на тепловых, атомных, гидравлических, ветровых и солнечных (фотоэлектрических) станциях. Приводит в действие компрессоры холодильных машин и тепловых насосов, вентиляторные агрегаты, насосы, электронагревательные элементы. В России основная часть электрогенерации приходится на газовые электростанции (~45 %), атомные (~20 %) и гидроэлектростанции (~20 %) по данным «Системного оператора ЕЭС» за 2023 год.

**Возобновляемая энергия.** Солнечные тепловые коллекторы, геотермальные тепловые насосы, биомасса и фотоэлектрические установки. Снижают зависимость от ископаемого топлива и уменьшают выбросы парниковых газов при правильном проектировании и эксплуатации.

## Теплотворная способность энергоносителей

Теплотворная способность существенно различается в зависимости от вида топлива, что влияет на выбор диаметра трубопроводов, ёмкость резервуаров хранения и расчёт систем сжигания.

{{< table title="Теплотворная способность основных энергоносителей" >}}
| Энергоноситель | ВТС (высшая теплотворность) | НТС (низшая теплотворность) | Единица расчёта |
|---|---|---|---|
| Природный газ | 38,4 МДж/м³ | 34,7 МДж/м³ | 1000 м³ |
| Пропан (СУГ) | 101,3 МДж/м³ (газ); 25,5 МДж/кг (жидк.) | 93,6 МДж/м³ | кг, л |
| Дизельное топливо | 45,4 МДж/кг | 42,5 МДж/кг | кг, л |
| Мазут М-100 | 40,5 МДж/кг | 38,5 МДж/кг | кг |
| Электроэнергия | 3,6 МДж/кВт·ч | 3,6 МДж/кВт·ч | кВт·ч |
| Каменный уголь (марка Д) | 25,1 ГДж/т | 24,1 ГДж/т | т |
{{< /table >}}

Высшая теплотворная способность (ВТС) включает скрытую теплоту конденсации водяного пара в продуктах сгорания. Низшая теплотворная способность (НТС) исключает это скрытое тепло. Конденсационные котлы и генераторы тепла возвращают скрытое тепло за счёт охлаждения дымовых газов ниже точки росы, достигая КПД свыше 100 % по НТС (107–109 % — типичный диапазон для оборудования класса «А++»).

## Сайт-энергия и первичная энергия

**Сайт-энергия** (delivered energy, доставленная энергия) — энергия, зафиксированная прибором учёта на границе здания. Это показатель, определяющий коммунальные расходы и соответствие большинству нормативных предписаний.

**Первичная энергия** (primary energy) учитывает все потери при добыче, переработке, транспортировке, передаче и распределении до потребителя. Для электроэнергии в её состав входят:

- потери при добыче и сжигании топлива на электростанции;
- ограничения термодинамического КПД цикла Ренкина или Брайтона;
- потери при передаче и трансформации (~8–10 % в России по данным ФСТ).

Коэффициент перехода от сайт-энергии к первичной (conversion factor, $f_{prim}$):

{{< formula display="true" >}}
E_{prim} = E_{site} \times f_{prim}
{{< /formula >}}

Где:
- $E_{prim}$ — первичная энергия, МДж;
- $E_{site}$ — сайт-энергия (показание счётчика), МДж;
- $f_{prim}$ — безразмерный коэффициент перехода.

{{< table title="Коэффициенты перехода к первичной энергии" >}}
| Энергоноситель | $f_{prim}$ (Россия / СНГ) | $f_{prim}$ (ASHRAE 105, США) |
|---|---|---|
| Электроэнергия (ЕЭС России) | 2,9–3,1 | 3,15 |
| Природный газ | 1,05 | 1,09 |
| Дизельное топливо / мазут | 1,15 | 1,19 |
| СУГ (пропан) | 1,10 | 1,15 |
| Централизованное теплоснабжение (ЦТ) | 1,4–1,6 | 1,45 |
| Централизованное холодоснабжение | 1,0–1,1 | 1,05 |
{{< /table >}}

Высокий коэффициент для электроэнергии объясняется термодинамическими ограничениями тепловых станций. Цикл Карно ограничивает КПД типичной паровой турбины температурным отношением; реальный КПД угольных и газовых блоков составляет 33–42 %, комбинированных цикловых установок (ПГУ, combined cycle gas turbine) — 55–60 %.

## Эффективность сжигания топлива

КПД сжигания котла или горелки:

{{< formula display="true" >}}
\eta_{comb} = 1 - \frac{Q_{stack} + Q_{shell}}{Q_{fuel}}
{{< /formula >}}

Где:
- $\eta_{comb}$ — КПД горения, д. е.;
- $Q_{stack}$ — потери тепла с дымовыми газами, кВт;
- $Q_{shell}$ — потери через наружную поверхность корпуса, кВт;
- $Q_{fuel}$ — тепловая мощность топлива (по НТС), кВт.

Потери с дымовыми газами:

{{< formula display="true" >}}
Q_{stack} = \dot{m}_{fg} \, c_{p,fg} \, (T_{fg} - T_{amb}) + \dot{m}_{H_2O} \, h_{fg}
{{< /formula >}}

Где:
- $\dot{m}_{fg}$ — массовый расход продуктов сгорания, кг/с;
- $c_{p,fg}$ — теплоёмкость дымовых газов, кДж/(кг·°C);
- $T_{fg}$, $T_{amb}$ — температура уходящих газов и наружного воздуха, °C;
- $\dot{m}_{H_2O}$ — расход водяного пара в дымовых газах, кг/с;
- $h_{fg}$ — удельная теплота парообразования воды, 2441 кДж/кг.

Типичный КПД некондесационных газовых котлов — 78–84 % по НТС. Конденсационные котлы охлаждают дымовые газы ниже точки росы (49–57 °C для природного газа), рекуперируя скрытое тепло и достигая 90–98 % по НТС.

### Числовой пример: потери в дымоходе

Газовый котёл мощностью 500 кВт по НТС, температура уходящих газов $T_{fg} = 180\,°C$, температура воздуха $T_{amb} = -20\,°C$, коэффициент избытка воздуха $\alpha = 1{,}15$. Расход продуктов сгорания природного газа приблизительно $\dot{m}_{fg} \approx 0{,}34$ кг/с·(МВт топлива), $c_{p,fg} \approx 1{,}07$ кДж/(кг·°C).

$$Q_{stack} \approx (0{,}34 \times 0{,}5)\,\text{кг/с} \times 1{,}07\,\text{кДж/(кг·°C)} \times (180 - (-20))\,\text{°C} \approx 36{,}4\,\text{кВт}$$

Потери в дымоходе составляют $36{,}4 / 500 \approx 7{,}3\,\%$ (только явное тепло, без учёта скрытого). Суммарные потери некондесационного котла с учётом скрытого тепла — около 15–20 % от НТС.

## Коэффициент преобразования энергии (COP)

Тепловые насосы и холодильные машины перемещают теплоту, а не генерируют её сжиганием топлива, поэтому их эффективность выражается через COP (coefficient of performance, коэффициент преобразования энергии):

{{< formula display="true" >}}
COP = \frac{Q_{delivered}}{W_{el}}
{{< /formula >}}

Где:
- $Q_{delivered}$ — полезная тепловая (или холодильная) мощность, кВт;
- $W_{el}$ — потребляемая электрическая мощность, кВт.

Теоретический предел — цикл Карно:

{{< formula display="true" >}}
COP_{Carnot,heat} = \frac{T_H}{T_H - T_C}, \qquad COP_{Carnot,cool} = \frac{T_C}{T_H - T_C}
{{< /formula >}}

Здесь $T_H$ и $T_C$ — абсолютные температуры горячего и холодного источников, К. Реальное оборудование достигает 40–60 % от теоретического предела из-за потерь в компрессоре, конечного температурного напора в теплообменниках и гидравлических потерь.

### Числовой пример: тепловой насос в Москве

Наружная температура $T_{amb} = -20\,°C = 253\,К$, температура подачи теплоносителя $T_{supply} = +55\,°C = 328\,К$.

$$COP_{Carnot,heat} = \frac{328}{328 - 253} = \frac{328}{75} \approx 4{,}37$$

Реальный воздушный тепловой насос при $-20\,°C$ имеет $COP \approx 1{,}8$–$2{,}2$ (зависит от производителя и хладагента). Отношение к пределу Карно: $2{,}0 / 4{,}37 \approx 46\,\%$ — типичное значение.

## Сравнение по первичной энергии: котёл против теплового насоса

При $f_{prim}^{el} = 3{,}0$ (электроэнергия ЕЭС) и $f_{prim}^{gas} = 1{,}05$ (природный газ):

- **Газовый котёл**, $\eta = 0{,}92$: на 1 кВт тепла нужно $1/0{,}92 = 1{,}087$ кВт первичной энергии газа × 1,05 = **1,14 кВт первичной энергии**.
- **Тепловой насос**, $COP = 3{,}2$ (при $+7\,°C$ наружной температуры): на 1 кВт тепла нужно $1/3{,}2 = 0{,}313$ кВт электроэнергии × 3,0 = **0,94 кВт первичной энергии**.

При таких условиях тепловой насос выигрывает по первичной энергии даже на российской электросети. При $-20\,°C$ и $COP = 2{,}0$: $0{,}5 \times 3{,}0 = 1{,}50$ кВт — котёл выгоднее. Вывод: экономичность теплового насоса зависит от сочетания климата, режима нагрузки и углеродоинтенсивности сети.

## Метод бюджета энергетических затрат (ASHRAE 90.1, Приложение G)

Метод ECB (Energy Cost Budget) сравнивает годовую стоимость энергии проектируемого здания с базовым вариантом. Требования:

1. Годовое энергетическое моделирование в одобренном ПО (EnergyPlus, DOE-2, TRACE 3D Plus).
2. Базовое здание сконфигурировано согласно предписывающим требованиям стандарта.
3. Проектная стоимость энергии ≤ стоимость энергии базового здания.

{{< formula display="true" >}}
C_{annual} = \sum_{i=1}^{n} E_i \times R_i
{{< /formula >}}

Где: $C_{annual}$ — годовые энергозатраты, руб.; $E_i$ — потребление энергоносителя $i$-го вида (кВт·ч, м³, Гкал); $R_i$ — тариф, руб./ед.

## Коммунальные тарифы: структура для расчётов ОВК

**Электроэнергия (Россия).** Для промышленных и коммерческих потребителей тарифы ФАС включают:
- ставку за мощность (руб./кВт·мес) за максимум мощности в расчётном периоде;
- ставку за электроэнергию (руб./кВт·ч), дифференцированную по зонам суток (ночная, полупиковая, пиковая);
- плату за услуги по передаче и сбытовую надбавку.

Оптимизация пика нагрузки (demand response) снижает плату за мощность и является экономически значимой при ставках выше 500 руб./кВт·мес.

**Природный газ (Россия).** Цена для промышленных потребителей устанавливается в диапазоне 5 000–9 000 руб./1000 м³ в зависимости от региона и объёма поставки (данные ФАС, 2023). Прерываемое газоснабжение предполагает более низкую ставку при праве поставщика снизить подачу в пиковый период.

## Накопление тепловой энергии

Аккумуляторы теплоты разделяют во времени работу оборудования ОВК и тепловую нагрузку здания, позволяя перенести потребление электроэнергии на ночные внепиковые тарифы.

Расчёт ёмкости аккумулятора (sensible + latent):

{{< formula display="true" >}}
Q_{stor} = m \, c_p \, \Delta T + m \, h_{fus}
{{< /formula >}}

Где: $m$ — масса рабочего тела, кг; $c_p$ — теплоёмкость, кДж/(кг·°C); $\Delta T$ — перепад температуры при разряде, °C; $h_{fus}$ — теплота фазового перехода для материала с фазовым переходом (PCM, phase change material), кДж/кг.

Льдяной аккумулятор (ice storage): 334 кДж/кг теплоты плавления льда, что даёт плотность накопления ~58 МДж/м³ — примерно в 3–4 раза выше, чем у бака с холодной водой ($\Delta T = 10\,°C$, $c_p = 4{,}18$ кДж/(кг·°C) → ~42 МДж/м³). Прострое время окупаемости льдяных систем при российских тарифах — 4–8 лет.

## Углеродоинтенсивность и выбросы CO₂

{{< table title="Удельные выбросы CO₂ по видам энергоносителей" >}}
| Энергоноситель | Коэффициент выбросов |
|---|---|
| Природный газ | 56,1 кг CO₂/ГДж (НТС) |
| СУГ (пропан) | 63,1 кг CO₂/ГДж |
| Дизельное топливо | 74,1 кг CO₂/ГДж |
| Мазут М-100 | 77,4 кг CO₂/ГДж |
| Каменный уголь | 94,6 кг CO₂/ГДж |
| Электроэнергия ЕЭС России | 430–480 г CO₂/кВт·ч (2023, Системный оператор) |
{{< /table >}}

Годовой расчёт выбросов:

{{< formula display="true" >}}
M_{CO_2} = \sum_{i=1}^{n} E_i \times EF_i
{{< /formula >}}

Электрификация систем отопления снижает прямые выбросы на объекте до нуля, но увеличивает косвенные через электросеть. Декарбонизация ЕЭС России (рост доли АЭС и ВИЭ) последовательно снижает удельный коэффициент выбросов, делая тепловые насосы всё более привлекательными по показателю углеродного следа. Сценарии МГЭИК (IPCC) для пути 1,5 °C предполагают снижение углеродоинтенсивности электрогенерации глобально до менее 100 г CO₂/кВт·ч к 2035 году.

## Связанные разделы

- Паттерны потребления энергии в зданиях
- Профили конечного энергоиспользования: отопление, охлаждение, вентиляция, ГВС
- Секторальное энергопотребление: коммерческий и промышленный секторы
