---
title: "Поведенческие мероприятия по энергосбережению в зданиях"
aliases: ["Поведенческие мероприятия по энергосбережению в зданиях"]
description: "Поведенческие стратегии снижения энергопотребления ОВК: управление уставками, оптимизация расписания, контроль солнечного теплопоступления, протоколы выключения оборудования, программы обучения и обратной связи. ISO 50001, EN 16247, ASHRAE 90.1."
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - поведенческие меры энергосбережения
  - управление термостатом
  - расписание занятости
  - контроль солнечного теплопоступления
  - протокол выключения оборудования
  - обучение занимающих здание
  - обратная связь энергопотребление
  - ISO 50001 культура энергоменеджмента
categories:
  - Энергоэффективность
tags:
  - поведение
  - обучение
  - управление
  - комфорт
weight: 1
---

Поведенческие мероприятия — наименее затратный класс стратегий энергосбережения: они не требуют замены оборудования, а достигают результата через изменение действий людей, находящихся в здании, и операционных практик. По данным IEA и ASHRAE, правильно реализованные поведенческие программы снижают потребление ОВК на 10–30 % без капиталовложений. Вместе с тем поведенческая экономия требует постоянного подкрепления: без системного управления она деградирует на 20–50 % в течение 12–24 мес.

## Управление уставками температуры

### Сезон отопления

Снижение уставки термостата в период занятости на 1 °С сокращает потребление на отопление приблизительно на 5–7 % (в зависимости от строительного климата и тепловых характеристик здания). При нескольких последовательных шагах:

{{< table title="Влияние снижения уставки отопления на потребление" >}}
| Снижение уставки | Снижение потребления | Диапазон применения |
|---|---|---|
| 0,5 °С | 2,5–4 % | Офисы с чувствительным персоналом |
| 1,0 °С | 5–7 % | Стандартный офис, 21 → 20 °С |
| 1,5 °С | 8–12 % | Промышленные помещения |
| 2,0 °С | 11–15 % | Склады, мастерские |
{{< /table >}}

Допустимые уставки при занятости (ASHRAE 55-2023):
- офисные помещения с лёгкой одеждой: 20–22 °С;
- производственные помещения (повышенная метаболическая нагрузка): 18–20 °С.

### Сезон охлаждения

Повышение уставки охлаждения на 1 °С сокращает потребление компрессора на 3–5 %.

- Оптимальная уставка охлаждения при занятости: 23–25 °С;
- При кратковременном отсутствии (менее 2 ч): 26–28 °С;
- При длительном отсутствии: 29–30 °С (с учётом ограничения влажности).

### Мёртвая зона (deadband)

Расширение мёртвой зоны между режимами отопления и охлаждения исключает одновременное включение обоих, устраняя прямые потери. Рекомендованные параметры (ASHRAE Guideline 36):

- минимум: 2,8 °С (например, отопление ≤ 20 °С, охлаждение ≥ 22,8 °С);
- стандарт: 4,4–5,6 °С;
- естественно вентилируемые здания: 6–8 °С.

### Откат при отсутствии занятости

{{< table title="Рекомендуемые уставки при отсутствии занятости" >}}
| Режим | Уставка отопления | Уставка охлаждения | Примечание |
|---|---|---|---|
| Ночной откат | 14–16 °С | 28–30 °С | Стандартный коммерческий объект |
| Защита от замерзания | 10 °С | — | Минимум для защиты трубопроводов |
| Выходные дни | 15–17 °С | 28–30 °С | Расширенный откат |
| Длительный отпуск | 12–14 °С | 30 °С | Максимальное снижение нагрузки |
{{< /table >}}

При высокой тепловой массе здания требуется 2–4 ч предварительного прогрева/охлаждения для восстановления уставки к моменту занятости.

## Оптимизация расписания

### Планирование на основе занятости

Базовый принцип: система ОВК должна работать только тогда и только там, где присутствуют люди.

**Типовой алгоритм разработки расписания:**
1. Опрос фактических паттернов занятости (не декларируемых, а фактических).
2. Определение основных часов занятости с запасом ±30 мин.
3. Расчёт времени предварительного прогрева/охлаждения.
4. Программирование пусков/остановок с буферными периодами.
5. Мониторинг жалоб и корректировка.

Переход с непрерывной работы на расписание «06:00–19:00 рабочих дней» снижает число часов работы ОВК с 8760 до примерно 3500–4200 ч/год — экономия 50–60 % рабочего времени системы.

### Зонирование расписаний

Различные функциональные зоны одного здания требуют разных расписаний:

- переговорные комнаты: по факту бронирования (требует интеграции с системой бронирования и BAS);
- серверные и аппаратные: непрерывное охлаждение, но с повышенными уставками в нерабочие часы (+2–3 °С);
- кухни и санузлы: вентиляция по расписанию уборочных работ.

### Праздничные и сезонные корректировки

Программирование нерабочих дней на год вперёд устраняет 8–12 дней полной работы ОВК в ненужное время. Сезонный переход на расширенную мёртвую зону весной и осенью (переходный период) снижает потребление дополнительно на 3–8 %.

## Управление солнечным теплопоступлением

### Охлаждающий сезон

Затенение окон снижает солнечный тепловой поток (solar heat gain) и, соответственно, нагрузку на систему охлаждения. Коэффициент солнечного теплопоступления (SHGC — Solar Heat Gain Coefficient) незатемнённого стекла: 0,4–0,8; при закрытых внутренних жалюзи: 0,3–0,5.

**Рекомендованное расписание затенения по ориентации:**
- восточная ориентация: закрыть 08:00–12:00;
- южная ориентация: закрыть 10:00–16:00;
- западная ориентация: закрыть 13:00–19:00.

Закрытие жалюзи на западной ориентации в пиковые часы снижает охлаждающую нагрузку периметральной зоны на 15–25 %.

### Отопительный сезон

В зимний период полностью открытые жалюзи при южной ориентации обеспечивают пассивный солнечный прирост, снижая нагрузку на отопление на 5–12 % в периметральных зонах.

**Зимний протокол:**
- дневное время (09:00–16:00): все жалюзи на южном и восточном фасадах открыты;
- вечер и ночь: жалюзи закрыты для снижения теплопотерь через остекление.

Сотовые (ячеистые) жалюзи в закрытом состоянии добавляют термическое сопротивление окна на 0,3–0,7 м²·°С/Вт, снижая теплопотери через остекление на 10–18 %.

## Управление нагрузками от оборудования

### Внутренние тепловыделения

Оборудование, не являющееся HVAC, вносит существенный вклад в охлаждающую нагрузку:

- настольный компьютер + монитор: 120–260 Вт;
- лазерный принтер формата A3 (активный): 400–600 Вт;
- кофемашина: 800–1500 Вт (в активном режиме).

Каждые 1000 Вт внутренних тепловыделений требуют 330–400 Вт дополнительной холодопроизводительности (при COP чиллера 3,0–3,5).

### Протокол выключения в конце рабочего дня

Стандартный протокол для офисного здания:
- компьютеры: спящий режим или полное выключение;
- мониторы: выключить;
- рабочее освещение: выключить;
- принтеры / МФУ: режим энергосбережения;
- бытовые приборы кухонной зоны: обесточить через таймер.

Автоматизация протокола через датчики занятости и умные розетки исключает зависимость от дисциплины персонала и повышает соответствие с 40–60 % до 90–95 %.

## Программы обучения и вовлечения

### Содержание обучения

Эффективное обучение персонала здания включает:
- правила управления термостатом и допустимые диапазоны уставок;
- влияние открытых окон на работу ОВК (потеря давления, перегрев/переохлаждение соседних зон);
- каналы подачи жалоб на дискомфорт — вместо самовольной регулировки;
- базовые принципы автоматизации здания (BAS) применительно к ежедневному управлению.

Периодичность: вводное обучение при приёме + ежегодное обновление (30–60 мин).

### Системы обратной связи

**Дисплеи потребления в реальном времени** (лобби, столовые, онлайн-панель):
- частота обновления: 15-минутный интервал;
- показатели: текущая мощность (кВт), накопленное суточное потребление (кВт·ч), сравнение с аналогичным днём прошлого года, пересчёт в денежные единицы.

Эффективные дисплеи снижают потребление на 2–5 % дополнительно через добровольную коррекцию поведения.

**Бенчмаркинг по EUI:** сравнение $\text{EUI}$ (кВт·ч/м²·год) с медианой по типу здания в базе данных ENERGY STAR Portfolio Manager или в региональной базе обеспечивает объективный ориентир для постановки целей.

### Программы вовлечения

{{< table title="Эффективность инструментов вовлечения персонала" >}}
| Инструмент | Прибавка к поведенческой экономии | Устойчивость |
|---|---|---|
| Ежемесячные отчёты по подразделениям | +2–5 % | Средняя |
| Конкурсы «экономный отдел месяца» | +3–8 % (краткосрочно) | Низкая без поддержки |
| Комитет по устойчивому развитию | +5–12 % | Высокая |
| Цифровые информационные экраны | +2–5 % | Средняя |
| Геймификация (баллы, рейтинги) | +4–10 % | Средняя |
{{< /table >}}

Комитеты по устойчивому развитию с представителями разных подразделений обеспечивают наиболее устойчивый результат, поскольку интегрируют энергосбережение в организационную культуру.

## Числовой пример: оценка поведенческих мер

**Условие.** Офисное здание, Москва, площадь $A = 5000\ \text{м}^2$. Базовое потребление ОВК: $E_{\text{баз}} = 750\,000$ кВт·ч/год. Планируется комплекс мероприятий: (1) повышение уставки охлаждения с 22 до 24 °С — экономия 10 %; (2) снижение уставки отопления с 22 до 20 °С — экономия 8 %; (3) протокол отключения оборудования — снижение внутренних тепловыделений на 15 Вт/м², экономия охлаждения 3 %; (4) оптимизация расписания (добавление ночного отката) — экономия 12 %.

**Решение** (с учётом пересечения эффектов ~20 %):

Суммарная индивидуальная экономия: $10 + 8 + 3 + 12 = 33\,\%$

С поправкой на взаимодействие: $33 \times (1 - 0{,}20) = 26{,}4\,\%$

Абсолютная экономия: $750\,000 \times 0{,}264 = 198\,000$ кВт·ч/год

При тарифе 5 руб./кВт·ч: $198\,000 \times 5 = 990\,000$ руб./год без капиталовложений.

## Баланс комфорта

Поведенческие меры не должны ставить под угрозу здоровье и производительность труда.

Тепловой дискомфорт (отклонение PMV — Predicted Mean Vote — за пределы −0,5 … +0,5 согласно ISO 7730) приводит к снижению производительности труда на 2–6 % при каждом градусе отклонения от оптимальной температуры. В офисном здании потери производительности быстро превысят экономию на энергии, если уставки выходят за допустимые границы комфорта.

**Инструменты мониторинга комфорта:**
- периодические опросы персонала (ASHRAE Thermal Comfort Tool);
- тепловизионная съёмка для выявления холодных/горячих зон;
- непрерывный мониторинг CO₂ (индикатор качества воздуха), температуры и относительной влажности.

## Устойчивость поведенческой экономии

Исследования ISO 50001 Implementation Guide и ASHRAE показывают: без системного подкрепления поведенческая экономия снижается на 20–50 % в течение 12–24 мес. Для устойчивого результата необходимы:
- непрерывная обратная связь (не реже ежеквартально);
- ежегодное обновляющее обучение;
- интеграция показателей энергоэффективности в KPI подразделений;
- автоматизированный контроль соблюдения уставок через BAS.

## Нормативная база

- **ISO 50001:2018** — раздел 7.3: компетентность, осведомлённость и обучение в системе энергетического менеджмента.
- **ASHRAE Standard 55-2023** — параметры теплового комфорта (PMV, PPD).
- **EN 16247-2:2014** — требования к анализу поведенческих факторов при энергоаудите.
- **ФЗ-261** — обязательное включение мероприятий по изменению поведения в программы энергосбережения организаций.

## Источники

- ISO 50001:2018. Energy Management Systems. Geneva: ISO, 2018.
- ASHRAE Standard 55-2023. Thermal Environmental Conditions for Human Occupancy. Atlanta: ASHRAE, 2023.
- IEA, Energy Efficiency 2023. Paris: IEA, 2023.
- EN 16247-2:2014. Energy Audits — Part 2: Buildings. Brussels: CEN, 2014.
- ФЗ-261 «Об энергосбережении и о повышении энергетической эффективности». М., 2009.
- ASHRAE, Guideline 36-2021. High-Performance Sequences of Operation for HVAC Systems. Atlanta: ASHRAE, 2021.
