---
title: "Операционные улучшения систем ОВК"
aliases: ["Операционные улучшения систем ОВК"]
description: "Оптимизация работы систем ОВК без капитальных затрат: расписание и откат уставок, управление экономайзером, техническое обслуживание, мониторингоориентированная наладка, сброс температур теплоносителей и частотное регулирование. ASHRAE Guideline 36, ISO 50001, СП 60.13330."
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - операционные улучшения ОВК
  - оптимальный запуск остановка
  - управление экономайзером
  - техническое обслуживание HVAC
  - мониторинг-ориентированная наладка
  - сброс температуры SAT CHW reset
  - управление спросом вентиляция DCV
  - ASHRAE Guideline 36
categories:
  - Энергоэффективность
tags:
  - операционные меры
  - наладка
  - техобслуживание
  - управление
weight: 2
---

Операционные улучшения — наименее затратный путь к снижению потребления ОВК: они извлекают потенциал существующего оборудования через качественное управление, техническое обслуживание и оптимизацию режимов. По данным ASHRAE, операционные дефекты отвечают за 15–30 % избыточного потребления энергии в типичных коммерческих зданиях. Устранение этих дефектов без замены оборудования обеспечивает экономию 10–25 % при сроке окупаемости до 2 лет.

## Оптимизация расписания работы

### Оптимальный запуск и остановка

Алгоритм оптимального запуска (optimal start) вычисляет минимально необходимое время предпускового кондиционирования, используя текущую температуру помещения, уставку занятости и тепловую инерцию здания:

{{< formula display="true" >}}
t_{\text{пуск}} = t_{\text{занят}} - \frac{T_{\text{уст}} - T_{\text{тек}}}{R_{\text{терм}}}
{{< /formula >}}

где $R_{\text{терм}}$ — характеристическая скорость изменения температуры здания при данных наружных условиях, °С/ч.

Типичное время восстановления:
- лёгкое строение (малая тепловая масса): 0,5–1,5 ч;
- здание средней тепловой массы: 1,0–2,5 ч;
- тяжёлое строение (бетон, кирпич): 2,0–4,0 ч.

Алгоритм оптимальной остановки отключает систему за 30–60 мин до конца занятости, используя остаточную тепловую массу здания.

### Откат при отсутствии занятости

Расчёт экономии при ночном откате отопления:

{{< formula display="true" >}}
Q_{\text{эконом}} = UA \cdot (T_{\text{норм}} - T_{\text{откат}}) \cdot t_{\text{откат}}
{{< /formula >}}

где $UA$ — суммарный коэффициент теплопередачи здания, Вт/°С; $t_{\text{откат}}$ — продолжительность отката, ч.

**Пример.** Здание с $UA = 3500$ Вт/°С, откат 22 → 17 °С (ΔT = 5 °С), продолжительность 12 ч/сут, 220 рабочих дней в году:
$$Q_{\text{эконом,год}} = 3500 \times 5 \times 12 \times 220 = 46{,}2\ \text{МВт·ч/год} \approx 46\,200\ \text{кВт·ч/год}$$

### Каскадирование расписаний по зонам

Поочерёдный запуск ПВУ (приточно-вытяжных установок) с интервалом 5–10 мин снижает одновременный пиковый спрос на 20–35 % относительно одновременного запуска. Это снижает тарифную компоненту за мощность без ущерба для времени готовности системы.

## Управление экономайзером

### Стратегии управления

{{< table title="Типы управления экономайзером и область применения" >}}
| Метод управления | Точка переключения | Достоинства | Ограничения |
|---|---|---|---|
| Сухой термометр | 13–18 °С (НВ) | Прост, надёжен | Не учитывает скрытую нагрузку |
| Энтальпия | 65 кДж/кг (НВ) | Учитывает влажность | Требует датчик влажности |
| Дифф. сухой термометр | НВ < температуры возврата | Нет фиксированной уставки | Риск переохлаждения |
| Дифференциальная энтальпия | НВ < энтальпии возврата | Максимальная экономия | Сложное управление |
{{< /table >}}

**Рекомендация ASHRAE 90.1-2022:** для большинства климатических зон с влажным летом — управление по энтальпии; для сухого климата — сухой термометр достаточен.

### Процедуры обслуживания экономайзера

Типовые неисправности (60–80 % объектов по данным проверок California Energy Commission):
- заклиненные воздушные клапаны без хода в обоих направлениях;
- дрейф датчика температуры НВ более ±1,5 °С от откалиброванного значения;
- ошибки логики управления (экономайзер заблокирован сигналом «давление низкое»).

**Ежегодное функциональное тестирование:**
1. Вручную задать уставку ниже температуры НВ — клапан должен открыться до максимума.
2. Задать уставку выше температуры НВ — клапан должен перейти в минимальное положение.
3. Проверить показания датчиков НВ и смешанного воздуха по независимому термометру.
4. Убедиться в срабатывании разгрузочного клапана при полном открытии приточного.

### Ночная продувка (night purge)

В переходные периоды при $T_{\text{нв}} < 18\ °С$ и положительной разности между температурой возврата и наружным воздухом: ночная продувка снижает начальную температуру помещения к началу занятости, сокращая утренний пик охлаждения на 20–40 % в зданиях с высокой тепловой массой.

## Влияние технического обслуживания на энергетическую производительность

### Обслуживание фильтров

Засорённый фильтр увеличивает аэродинамическое сопротивление сети. При мощности вентилятора $P = Q \cdot \Delta p / \eta_{\text{вент}}$:

{{< formula display="true" >}}
\Delta P_{\text{вент}} = \frac{Q \cdot \Delta p_{\text{фильтр}}}{\eta_{\text{вент}}}
{{< /formula >}}

Каждые 125 Па прироста сопротивления фильтра увеличивают мощность вентилятора на 10–15 %. Замена фильтра при достижении 250–500 Па (в зависимости от класса) возвращает потребление к исходному уровню и предотвращает снижение объёмного расхода воздуха.

### Обслуживание теплообменников

Загрязнение поверхностей теплообменника снижает коэффициент теплопередачи (k) и, следовательно, тепловую мощность на 10–30 % при накоплении слоя биологических отложений толщиной 0,5–1,0 мм. Программа обслуживания:
- ежегодная чистка испарительных змеевиков со стороны воздуха (удаление биоплёнки);
- химическая промывка водяного контура при росте термического сопротивления выше 20 % от исходного;
- проверка дренажного поддона и сифонов.

### Ременные передачи и приводы

- Ослабленный ремень: проскальзывание приводит к потере 5–10 % полезной мощности.
- Износ ремня (появление трещин, изменение профиля): снижение КПД передачи на 3–7 %.
- Переход с ременной передачи на прямой привод (direct drive): устранение потерь в ремне — постоянная экономия 3–5 % мощности двигателя.

### Смазка подшипников

Температура подшипника выше расчётной на 10 °С сокращает срок службы смазки в 2 раза (правило Аррениуса). Избыток смазки так же вреден, как её недостаток: вспенивание смазки увеличивает трение и нагрев. Следование графику и нормам смазки, рекомендованным производителем, снижает ток двигателя на 1–3 % и предотвращает внеплановые отказы.

## Мониторингоориентированная наладка (MBCx)

### Ключевые показатели производительности

{{< table title="КПИ систем ОВК для мониторинга" >}}
| Показатель | Единица | Целевой диапазон | Сигнал тревоги |
|---|---|---|---|
| EUI (интенсивность энергопотребления) | кВт·ч/м²·год | ≤ норматив по типу здания | > 110 % норматива |
| COP чиллерной установки (kW/kWh) | кВт/кВт_охл | 0,10–0,18 | > 0,22 |
| КПД котла (горение) | % | ≥ паспортный − 3 % | < 80 % |
| ΔT теплоносителя (подача/возврат) | °С | 6–12 | < 4 °С |
| Эффективность вентилятора | м³/(Вт·ч) | ≥ проектной − 10 % | < проектной − 20 % |
{{< /table >}}

### Обнаружение и диагностика неисправностей (FDD)

Автоматизированные алгоритмы FDD выявляют:
- **Одновременное отопление и охлаждение:** признак — температура воздуха после теплового змеевика выше уставки нагнетания при активном охлаждении;
- **Завышенный расход наружного воздуха:** признак — концентрация CO₂ стабильно ниже 600 ppm при полной занятости;
- **Дрейф датчика температуры:** признак — показания не изменяются более 2 ч при нормальной работе системы;
- **Нарушение расписания:** признак — потребление энергии в ночные часы > 30 % дневного без плановых причин.

### Базирование и трендовый анализ

Нормализованное сравнение: текущее потребление сопоставляется с базовым с поправкой на погоду:

{{< formula display="true" >}}
E_{\text{норм,тек}} = E_{\text{тек}} \times \frac{\text{ГДО}_{\text{баз}}}{\text{ГДО}_{\text{тек}}}
{{< /formula >}}

Диаграммы CUSUM (Cumulative Sum) выявляют систематическую деградацию производительности, различимую на фоне случайных флуктуаций.

## Сброс температур теплоносителей

### Сброс температуры нагнетания (SAT reset)

Повышение температуры приточного воздуха (SAT) при снижении нагрузки сокращает потребление на охлаждающем змеевике и снижает потери на повторный нагрев:

{{< table title="Стратегии SAT reset" >}}
| Стратегия | Сигнал управления | Типичный диапазон SAT | Экономия |
|---|---|---|---|
| По температуре НВ | OAT | 12–18 °С | 8–15 % |
| По спросу зоны | Позиция клапана самой горячей зоны | 13–18 °С | 10–20 % |
| По возврату | Температура возврата | 12–16 °С | 8–14 % |
{{< /table >}}

Минимальная SAT ограничена требованием осушения воздуха: точка росы приточного воздуха должна обеспечивать поддержание влажности в помещении ≤ 60 %.

### Сброс температуры охлаждённой воды (CHW reset)

Каждый градус повышения температуры подачи хладоносителя улучшает COP чиллера приблизительно на 1–2 % (при той же нагрузке охлаждения):

{{< formula display="true" >}}
\Delta \text{COP} \approx \frac{\Delta T_{\text{CHW}}}{T_{\text{конд}} - T_{\text{исп}}} \times \eta_{\text{компр}}
{{< /formula >}}

Типичный диапазон управления: 6–12 °С. Ограничение — требование осушения: при $T_{\text{CHW}} > 10$–$12\ °С$ снижается влагоудаляющая способность змеевика.

### Сброс температуры горячей воды (HHW reset)

Погодозависимый сброс снижает температуру горячей воды в тёплую погоду, уменьшая тепловые потери трубопроводов и повышая КПД конденсационных котлов (при $T_{\text{обр}} < 55\ °С$ запускается конденсация):

{{< table title="Типовой график сброса температуры горячей воды" >}}
| Температура НВ, °С | Температура подачи ГВ, °С |
|---|---|
| +21 | 50 |
| +10 | 60 |
| 0 | 70 |
| −10 | 78 |
| −18 | 82 |
{{< /table >}}

## Вентиляция по потребности (DCV)

### Управление по CO₂

Скорость вентиляции из расчёта фактической концентрации CO₂:

{{< formula display="true" >}}
Q_{\text{вент}} = \frac{G \times 10^6}{C_{\text{пом}} - C_{\text{нв}}}
{{< /formula >}}

где $G$ — скорость выделения CO₂ людьми, м³/с ($\approx 5 \times 10^{-6}$ м³/с на человека при лёгкой офисной работе); $C_{\text{пом}}$ — уставка концентрации (800–1200 ppm); $C_{\text{нв}} \approx 420$ ppm.

При 50-процентной занятости DCV снижает расход наружного воздуха вдвое, что в климате Москвы даёт экономию 15 000–25 000 кВт·ч/год на каждые 1000 м² офисной площади.

### Датчики занятости

Пассивные инфракрасные датчики (PIR) обнаруживают движение; комбинированные PIR + ультразвук устойчивы к медленно движущимся объектам. Временная задержка перед снижением вентиляции: 5–15 мин (предотвращает быстрое циклирование при кратких отлучках).

## Оптимизация частотного регулирования

### Вентиляторы системы VAV

Закон кубической зависимости мощности вентилятора от частоты вращения:

{{< formula display="true" >}}
\frac{P_2}{P_1} = \left(\frac{n_2}{n_1}\right)^3
{{< /formula >}}

Стратегия «trim and respond» (ASHRAE Guideline 36): BAS постепенно снижает уставку статического давления до тех пор, пока хотя бы один концевой регулятор не потребует полного открытия. Экономия по сравнению с фиксированной уставкой давления: 15–30 % мощности вентилятора.

**Минимальная скорость вращения:** 30–40 % от проектной (ограничена стабильностью аэродинамики рабочего колеса и требованием минимального воздухообмена).

### Насосы

Стратегия управления насосами: снижение уставки дифференциального давления по мере закрытия регулирующих клапанов («DP reset»). При переходе с фиксированной уставки к адаптивной: экономия 20–40 % мощности насоса в частичнонагруженных режимах.

**Числовой пример.** Насос с проектной точкой $Q_1 = 80$ м³/ч, $H_1 = 25$ м, $P_1 = 7{,}5$ кВт. В режиме 60 % нагрузки:
$$Q_2 = 0{,}60 \times 80 = 48\ \text{м}^3/\text{ч}$$
$$P_2 = 7{,}5 \times (0{,}60)^3 = 7{,}5 \times 0{,}216 = 1{,}62\ \text{кВт}$$

Экономия: $(7{,}5 - 1{,}62) = 5{,}88$ кВт при частичной нагрузке. За 2000 ч/год в таком режиме: $5{,}88 \times 2000 = 11\,760$ кВт·ч/год.

## Нормативная база

- **ASHRAE Guideline 36-2021** определяет эталонные последовательности управления ОВК, включая оптимальный запуск, SAT reset, CHW reset, DCV.
- **ASHRAE Standard 90.1-2022** устанавливает требования к системам управления, обязательности частотных преобразователей и вентиляции по потребности.
- **ISO 50001:2018** определяет требования к мониторингу и измерению энергетической производительности (п. 9.1).
- **СП 60.13330.2020** регулирует проектирование систем ОВК, в том числе требования к автоматике управления.
- **ФЗ-261** предусматривает обязательный энергомониторинг для крупных потребителей.

## Источники

- ASHRAE Guideline 36-2021. High-Performance Sequences of Operation for HVAC Systems. Atlanta: ASHRAE, 2021.
- ASHRAE Standard 90.1-2022. Atlanta: ASHRAE, 2022.
- ISO 50001:2018. Energy Management Systems. Geneva: ISO, 2018.
- СП 60.13330.2020. Отопление, вентиляция и кондиционирование воздуха. М.: Минстрой России, 2020.
- IEA, Tracking Buildings 2023. Paris: IEA, 2023.
- California Energy Commission, Commissioning for Better Buildings in California. Sacramento: CEC, 2021.
