---
title: "Возможности повышения энергоэффективности HVAC"
aliases: ["Возможности повышения энергоэффективности HVAC"]
description: "Системный анализ возможностей повышения энергоэффективности систем HVAC: модернизация оборудования, оптимизация работы системы, стратегии управления, интеграция с ограждающими конструкциями. Количественная оценка потенциала экономии энергии с расчётными примерами для климатических условий России."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["энергоэффективность HVAC", "повышение эффективности", "оптимизация систем HVAC", "частотный преобразователь VFD", "COP холодильной машины", "сброс температуры", "экономайзер", "рекуперация тепла", "управление вентиляцией"]
categories: ["Энергоресурсы", "Энергоэффективность"]
tags: ["энергоэффективность", "HVAC", "COP", "VFD", "экономайзер", "рекуперация", "оптимизация систем"]
weight: 2
---

Системы HVAC составляют 40–60% суммарного электропотребления коммерческих зданий (ASHRAE 90.1-2022), что делает их главным направлением работ по повышению энергоэффективности. Выявление и реализация улучшений требует систематического анализа производительности оборудования, режимов работы системы и взаимодействия с ограждающими конструкциями здания.

## Повышение эффективности на уровне оборудования

### Первичные источники тепла и холода

Замена или модернизация оборудования обеспечивает наиболее прямой путь к экономии энергии с чётко определённым потенциалом снижения потребления.

{{< table title="Сравнение эффективности базового и высокоэффективного оборудования HVAC" >}}
| Тип оборудования | Базовая эффективность | Высокоэффективный вариант | Рост эффективности | Экономия энергии |
|-----------------|-------------------|--------------------------|--------------------|-----------------|
| Газовый котёл (традиционный) | КПД 82% | Конденсационный, КПД 95% | +15,9% | 13–16% |
| Тепловой насос воздух–воздух | HSPF 8,5 | HSPF 10,5 | +23,5% | 19–24% |
| Холодильная машина (воздушное охл.) | 1,00 кВт/кВт_хол | 0,65 кВт/кВт_хол | −35% | 30–35% |
| Холодильная машина (водяное охл.) | 0,65 кВт/кВт_хол | 0,45 кВт/кВт_хол | −30,8% | 25–31% |
| Крышной кондиционер | EER 11 | EER 14 | +27,3% | 22–28% |
{{< /table >}}

Расчёт экономии при повышении эффективности:

{{< formula display="true" >}}
\eta_{\text{экономия}} = 1 - \frac{\text{COP}_{\text{баз}}}{\text{COP}_{\text{улучш}}} = 1 - \frac{kW_{\text{улучш}}/kW_{\text{хол}}}{kW_{\text{баз}}/kW_{\text{хол}}}
{{< /formula >}}

### Электродвигатели и приводы

Электродвигатели потребляют 60–70% электроэнергии систем HVAC. Переход от двигателей стандартной эффективности к двигателям класса IE3 (premium efficiency) по IEC 60034-30 даёт экономию 1,9–4,6% в зависимости от мощности.

**Применение преобразователей частоты (ПЧ, VFD).**

Мощность вентилятора или насоса подчиняется кубическому закону подобия:

{{< formula display="true" >}}
\frac{N_2}{N_1} = \left(\frac{n_2}{n_1}\right)^3 = \left(\frac{Q_2}{Q_1}\right)^3
{{< /formula >}}

{{< table title="Экономия энергии при регулировании скорости ПЧ" >}}
| Снижение производительности | Снижение скорости | Мощность от номинала | Экономия энергии |
|----------------------------|------------------|---------------------|-----------------|
| 20% | 80% | 51,2% | 48,8% |
| 30% | 70% | 34,3% | 65,7% |
| 40% | 60% | 21,6% | 78,4% |
| 50% | 50% | 12,5% | 87,5% |
{{< /table >}}

**Числовой пример (Москва, вентилятор приточной установки):**

Приточная установка АО-60: номинальный расход 10 000 м³/ч, электродвигатель 11 кВт. Среднегодовая нагрузка 65% от номинала.

{{< formula display="true" >}}
N_{\text{ср}} = N_{\text{ном}} \cdot \left(\frac{Q_{\text{ср}}}{Q_{\text{ном}}}\right)^3 = 11 \;\text{кВт} \cdot 0{,}65^3 = 11 \cdot 0{,}274 = 3{,}02 \;\text{кВт}
{{< /formula >}}

Экономия за год (4 000 ч работы):
{{< formula display="true" >}}
W_{\text{экон}} = (11 - 3{,}02) \;\text{кВт} \times 4000 \;\text{ч} = 31\,920 \;\text{кВт·ч/год}
{{< /formula >}}

Типичные области применения ПЧ в HVAC:
- Вентиляторы градирен: 70–80% часов работы ниже номинала.
- Вторичные насосы контура холодной воды: 60–75% часов ниже пика.
- Вентиляторы приточных установок с переменным расходом (VAV): 50–70%.
- Насосы конденсаторной воды: 65–80% часов ниже максимума.

### Рекуперативные теплообменники

{{< table title="Типы воздух–воздух рекуператоров и их эффективность" >}}
| Тип рекуператора | КПД по явному теплу | КПД по скрытому теплу | Годовая экономия |
|-----------------|--------------------|-----------------------|-----------------|
| Пластинчатый перекрёстный | 60–75% | 0% | 15–25% |
| Роторный (энтальпийный) | 75–85% | 50–70% | 25–40% |
| Тепловые трубки | 55–65% | 0% | 12–20% |
| Циркуляционный контур | 50–60% | 0% | 10–18% |
{{< /table >}}

Количество рекуперированного явного тепла:

{{< formula display="true" >}}
Q_{\text{рекуп}} = \varepsilon_s \cdot \dot{m} \cdot c_p \cdot (T_{\text{нар}} - T_{\text{вн}})
{{< /formula >}}

## Оптимизация на уровне системы

### Оптимизация контура холодной воды

Комплексная оптимизация холодильной установки может снизить её суммарное энергопотребление на 20–40%.

**Сброс температуры холодной воды (Chilled Water Supply Reset).**

Теоретический COP холодильной машины (цикл Карно):

{{< formula display="true" >}}
\text{COP}_{\text{Карно}} = \frac{T_{\text{исп}}}{T_{\text{конд}} - T_{\text{исп}}}
{{< /formula >}}

Повышение температуры подачи холодной воды на 0,6°C улучшает COP холодильной машины примерно на 1,5–2%.

{{< table title="Влияние температуры подачи холодной воды на эффективность холодильной машины" >}}
| Температура подачи ХВ | Удельное потребление, кВт/кВт_хол | Улучшение относительно 5,6°C |
|----------------------|----------------------------------|------------------------------|
| 5,6°C | 0,65 | — |
| 6,7°C | 0,63 | 3,1% |
| 7,8°C | 0,61 | 6,2% |
| 8,9°C | 0,59 | 9,2% |
{{< /table >}}

Сброс температуры возможен только при достаточном запасе поверхности охлаждающих батарей для обеспечения требуемой нагрузки при более высокой температуре хладоносителя.

**Оптимизация температуры конденсаторной воды.**

Минимальная энергопотребление системы находится в точке, где суммарная мощность холодильной машины, насосов конденсаторной воды и вентиляторов градирни минимальна:

{{< formula display="true" >}}
N_{\text{сист}} = N_{\text{хол.маш}} + N_{\text{вент.гр}} + N_{\text{нас.КВ}} \rightarrow \min
{{< /formula >}}

Оптимизация уставки конденсаторной воды даёт снижение на 1,1–1,7°C относительно фиксированной уставки и экономию 8–15% суммарной мощности холодильной установки.

**Оптимизация очерёдности включения холодильных машин.**

{{< table title="Стратегии включения холодильных машин при различных нагрузках" >}}
| Нагрузка | Традиционная стратегия | Оптимизированная стратегия | Экономия |
|----------|----------------------|---------------------------|---------|
| 0–40% | Одна машина | Одна машина при повышенной нагрузке | 0–5% |
| 40–60% | Две машины с равной загрузкой | Одна машина на полной мощности | 10–18% |
| 60–100% | Равномерная загрузка | Загрузка по кривым кВт/кВт_хол | 5–12% |
{{< /table >}}

### Оптимизация тепловой сети (контур горячей воды)

**Сброс температуры подачи (Hot Water Supply Reset).**

Коррекция температуры подачи горячей воды в зависимости от температуры наружного воздуха:

{{< formula display="true" >}}
T_{\text{ГВ}} = T_{\text{ГВ,расч}} - k_{\text{сброс}} \cdot (T_{\text{нар}} - T_{\text{нар,расч}})
{{< /formula >}}

Снижение температуры подачи с 82°C до 60°C уменьшает тепловые потери при транспортировке на 15–20% и потребление насосов на 8–12%, суммарно экономя 12–18%.

**Оптимизация очерёдности включения котлов.**

Котельные установки с несколькими котлами выигрывают от поочерёдного включения: один котёл, работающий на 80–90% нагрузки, эффективнее двух котлов на 40–45% каждый. Годовая экономия — 8–15%.

### Оптимизация воздушной части

**Сброс температуры приточного воздуха (Supply Air Temperature Reset).**

Системы с переменным расходом воздуха (VAV) получают значительную экономию при сбросе температуры приточного воздуха в зависимости от потребности наиболее нагруженной зоны:

- Фиксированная уставка: 13°C.
- Сброс в диапазоне 13–18°C по сигналу зоны-лидера.
- Экономия: 10–20% электроэнергии вентиляторов, 5–10% холодопроизводительности.

**Сброс статического давления вентилятора (Static Pressure Reset).**

{{< formula display="true" >}}
\frac{N_2}{N_1} = \left(\frac{\Delta p_2}{\Delta p_1}\right)^{1{,}5}
{{< /formula >}}

{{< table title="Экономия при различных стратегиях управления давлением" >}}
| Стратегия управления | Среднее статическое давление | Экономия энергии вентилятора |
|---------------------|------------------------------|------------------------------|
| Фиксированная уставка | 100% | — |
| «Обрезать и проверить» | 70–80% | 35–50% |
| По сигналу положения заслонки | 60–75% | 40–55% |
{{< /table >}}

**Управление вентиляцией по потребности (Demand-Controlled Ventilation, DCV).**

Регулирование подачи наружного воздуха по концентрации CO₂ в помещении снижает вентиляционные нагрузки при неполном заполнении:

{{< table title="Потенциал экономии DCV по типам помещений" >}}
| Тип помещения | Вариабельность заполненности | Экономия вентиляционной нагрузки |
|--------------|------------------------------|----------------------------------|
| Офисное | 60–70% | 20–35% |
| Переговорная | 40–60% | 30–50% |
| Конференц-зал | 70–90% | 10–25% |
| Аудитория | 80–95% | 5–15% |
{{< /table >}}

## Интеграция с ограждающими конструкциями здания

Улучшения ограждающих конструкций снижают тепловую нагрузку на системы HVAC, уменьшая требуемую установленную мощность и годовое энергопотребление.

{{< table title="Влияние мероприятий по ограждающим конструкциям на нагрузку HVAC" >}}
| Мероприятие | Снижение теплопередачи | Снижение мощности HVAC | Экономия энергии HVAC |
|------------|----------------------|----------------------|----------------------|
| Утепление кровли (R 3,5 → R 7,0 м²·°C/Вт) | 35–45% | 8–12% | 10–15% |
| Утепление стен (R 2,3 → R 3,7 м²·°C/Вт) | 30–40% | 5–8% | 8–12% |
| Замена окон (U 2,84 → U 1,42 Вт/(м²·°C)) | 40–50% | 12–18% | 15–22% |
| Воздухозащита (15 → 5 ACH50) | 60–70% | 15–25% | 20–30% |
{{< /table >}}

Суммарная экономия от нескольких мер не суммируется линейно — каждая последующая мера применяется к уже снижённой базовой нагрузке:

{{< formula display="true" >}}
\eta_{\text{сумм}} = 1 - \prod_{i=1}^{n}(1 - \eta_i)
{{< /formula >}}

Пример: утепление кровли (η₁ = 12%), замена окон (η₂ = 18%), воздухозащита (η₃ = 22%):

{{< formula display="true" >}}
\eta_{\text{сумм}} = 1 - (1 - 0{,}12)(1 - 0{,}18)(1 - 0{,}22) = 1 - 0{,}88 \cdot 0{,}82 \cdot 0{,}78 = 1 - 0{,}563 = 43{,}7\%
{{< /formula >}}

## Оптимизация стратегий управления

### Управление по графику занятости

{{< table title="Экономия от стратегий управления на основе занятости" >}}
| Стратегия | Экономия энергии | Область применения |
|-----------|-----------------|-------------------|
| Программное включение/отключение | 10–25% | Предсказуемая занятость |
| Оптимальный старт (Optimal Start) | 15–30% | Переменное время занятости |
| Ночное снижение уставки (отопление) | 8–15% | Нежилые здания |
| Ночное повышение уставки (охлаждение) | 10–20% | Нежилые здания |
{{< /table >}}

Алгоритм оптимального старта вычисляет момент включения системы отопления/охлаждения для достижения нормируемой температуры к началу рабочего времени:

{{< formula display="true" >}}
t_{\text{старт}} = t_{\text{заним}} - \frac{T_{\text{заним}} - T_{\text{текущ}}}{\dot{T}_{\text{нагрев}}}
{{< /formula >}}

где скорость прогрева определяется адаптивным обучением: типично 0,6–2,2°C/ч в зависимости от климата и конструктива.

### Стратегии использования наружного воздуха (экономайзер)

**Воздушный экономайзер.**

{{< table title="Часы работы воздушного экономайзера по климатическим зонам" >}}
| Стратегия | Умеренный климат (Сочи) | Смешанный климат (Москва) | Холодный климат (СПб) |
|-----------|------------------------|--------------------------|----------------------|
| Без экономайзера | 0 ч | 0 ч | 0 ч |
| По сухому термометру | 3 500–4 500 ч | 4 500–5 500 ч | 5 000–6 000 ч |
| Энтальпийный | 2 800–3 800 ч | 3 800–4 800 ч | 4 500–5 500 ч |
{{< /table >}}

**Водяной экономайзер (Free Cooling).**

Пластинчатый теплообменник или прямое охлаждение градирней при достаточно низкой температуре наружного воздуха:

{{< table title="Часы работы водяного экономайзера по климатическим зонам России" >}}
| Климат | Только экономайзер | Частичный экономайзер | Суммарная экономия холода |
|--------|-------------------|-----------------------|--------------------------|
| Холодный (СПб, ниже −5°C зимой) | 5 500–7 000 ч | 2 000–3 500 ч | 40–60% |
| Умеренный (Москва) | 3 000–5 000 ч | 1 500–3 000 ч | 25–45% |
| Тёплый (Сочи) | 1 500–3 500 ч | 800–2 000 ч | 15–30% |
{{< /table >}}

**Числовой пример (Москва, офисный центр 10 000 м²):**

Установленная холодопроизводительность 350 кВт_хол. Средняя нагрузка в режиме экономайзера 40% от номинала. Экономайзер работает 4 000 ч/год вместо компрессора с удельным потреблением 0,63 кВт/кВт_хол.

{{< formula display="true" >}}
W_{\text{эконом}} = P_{\text{хол}} \cdot \text{доля нагрузки} \cdot \frac{kW}{kW_{\text{хол}}} \cdot t = 350 \cdot 0{,}40 \cdot 0{,}63 \cdot 4000 = 352{,}8 \;\text{МВт·ч/год}
{{< /formula >}}

При средней цене 4 руб./кВт·ч экономия составит около 1 411 200 руб./год (≈ 15 500 долл./год).

### Блокировка одновременной работы отопления и охлаждения

Предотвращение одновременного нагрева и охлаждения (fighting) в одной системе:

- Блокировка по температуре наружного воздуха: экономия 5–15% годовой нагрузки HVAC.
- Блокировки на уровне зон: исключение перегрева при охлаждении.
- Управление минимальным расходом: снижение ненужной одновременной работы.

## Суммарный потенциал экономии энергии

{{< table title="Потенциал экономии и стоимость реализации мероприятий" >}}
| Категория мероприятий | Типичный диапазон экономии | Стоимость реализации | Срок окупаемости |
|----------------------|---------------------------|---------------------|-----------------|
| Замена оборудования | 20–40% | 270–810 долл./м² | 8–15 лет |
| Оптимизация системы | 15–30% | 20–85 долл./м² | 1–3 года |
| Модернизация систем управления | 10–25% | 10–55 долл./м² | 0,5–2 года |
| Улучшение ограждающих конструкций | 15–35% | 85–270 долл./м² | 5–12 лет |
| Комплексный подход | 40–70% | 320–1 080 долл./м² | 4–10 лет |
{{< /table >}}

**Расчёт суммарной экономии для комплекса мероприятий:**

Пример: модернизация холодильной машины (30%), ПЧ на насосах (25%), сброс температуры приточного воздуха (15%):

{{< formula display="true" >}}
\eta_{\text{сумм}} = 1 - (1 - 0{,}30)(1 - 0{,}25)(1 - 0{,}15) = 1 - 0{,}70 \cdot 0{,}75 \cdot 0{,}85 = 1 - 0{,}446 = 55{,}4\%
{{< /formula >}}

Итоговая экономия (55,4%) ниже арифметической суммы (70%), поскольку каждое последующее мероприятие применяется к уже сниженному базовому потреблению.

## Измерение и верификация результатов

Количественная оценка фактически достигнутой экономии требует систематического мониторинга по ASHRAE Guideline 14:

- Регистрация ключевых параметров: кВт, расход, температуры, давления с интервалом 15 мин.
- Расчёт показателей производительности: кВт/кВт_хол, кДж/м², EER, COP.
- Нормировка по погодным условиям: градусо-сутки отопления/охлаждения, анализ по диапазонам.
- Сравнение с базовым значением: минимальный период до реализации — 12 месяцев.
- Статистические критерии: CVRMSE < 25%, NMBE < ±5%.

Соответствие требованиям СП 50.13330.2017 (теплозащита) и СП 60.13330.2020 (инженерное оборудование) является обязательным при проектировании мероприятий по повышению энергоэффективности для объектов строительства на территории Российской Федерации.
