---
title: "Улучшение ограждающих конструкций здания"
aliases: ["Улучшение ограждающих конструкций здания"]
description: "Технические решения по повышению энергоэффективности ограждающих конструкций: теплоизоляция стен, кровли и фундаментов, высокоэффективное остекление, воздухозащита, светоотражающие кровли. Нормативы СП 50.13330 и ASHRAE 90.1, расчётные примеры для климатических условий России."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["ограждающие конструкции здания", "теплоизоляция", "энергоэффективность здания", "теплопотери", "коэффициент U", "SHGC остекление", "воздухозащита здания", "светоотражающая кровля", "СП 50.13330", "тепловой мост"]
categories: ["Энергоресурсы", "Энергоэффективность"]
tags: ["ограждающие конструкции", "теплоизоляция", "остекление", "воздухозащита", "кровля", "СП 50.13330"]
weight: 2
---

Ограждающие конструкции здания (Building Envelope) — стены, кровля, перекрытия, окна и двери — образуют тепловой барьер между кондиционируемым пространством и внешней средой. Снижение теплопередачи и инфильтрации через ограждающие конструкции непосредственно уменьшает нагрузку на отопление и охлаждение, позволяя применять менее мощное и более эффективное оборудование HVAC. По данным СП 50.13330.2017, удельное потребление тепловой энергии на отопление может быть снижено на 30–60% за счёт комплекса мероприятий по ограждающим конструкциям.

## Теплоизоляция

### Стены

Тепловое сопротивление ограждающей конструкции R (м²·°C/Вт) и коэффициент теплопередачи U (Вт/(м²·°C)) связаны соотношением U = 1/R. Тепловые мосты через элементы каркаса снижают эффективное значение R стены на 20–40% по сравнению с расчётным для однородной конструкции.

**Методы теплоизоляции существующих стен:**
- Задувная целлюлоза или минеральная вата: R 0,056–0,067 (м²·°C/Вт)/см.
- Напыляемый пенополиуретан закрытоячеистый (ППУ): R 0,062–0,115 (м²·°C/Вт)/см.
- Наружная непрерывная теплоизоляция: R 0,070–0,115 (м²·°C/Вт)/см.
- Внутренние направляющие с полостным утеплителем: R 1,94–3,70 суммарно.

Непрерывная теплоизоляция по наружной поверхности стены устраняет тепловые мосты через стоечный каркас — принципиальное требование СП 50.13330 для зданий с улучшенным классом энергетической эффективности (В и выше).

**Нормативные требования к стенам (СП 50.13330.2017, приведённое сопротивление теплопередаче):**

{{< table title="Нормативные значения R0 стен по климатическим районам России" >}}
| Климатический район | ГСОП, °C·сут | R0 норм., м²·°C/Вт |
|--------------------|-------------|---------------------|
| Сочи (IA–IB) | 1 500–2 500 | 1,8–2,2 |
| Москва (II) | 4 943 | 3,0–3,5 |
| Санкт-Петербург (II–III) | 4 376 | 2,8–3,3 |
| Новосибирск (I) | 6 700 | 3,8–4,5 |
{{< /table >}}

### Кровля и чердачные перекрытия

Чердачные перекрытия обеспечивают наибольшую рентабельность теплоизоляции благодаря большой площади поверхности и значительным температурным градиентам. Нагрев кровли солнечным излучением создаёт дополнительный перепад температур в летний период.

**Нормативные значения R0 покрытий по СП 50.13330:**

{{< table title="Нормативные значения R0 покрытий для ключевых городов России" >}}
| Город | ГСОП, °C·сут | R0 покрытия норм., м²·°C/Вт |
|-------|-------------|------------------------------|
| Сочи | ~2 000 | ≥ 3,5 |
| Москва | 4 943 | ≥ 4,7 |
| Санкт-Петербург | 4 376 | ≥ 4,6 |
| Новосибирск | 6 700 | ≥ 6,2 |
{{< /table >}}

**Стратегии утепления кровли:**
- Задувная минеральная вата или целлюлоза по чердачному перекрытию: R 0,039–0,067 (м²·°C/Вт)/см.
- Плитный утеплитель между несущими элементами: R 1,94–6,70 суммарно.
- Напыляемый ППУ по нижней стороне кровельной обшивки (кондиционируемый чердак): R 0,062–0,115/см.
- Жёсткая пена поверх кровельной обшивки: R 0,070–0,115/см.

Наклонные потолки требуют напыляемого ППУ или жёстких утеплителей — при ограниченной глубине конструкции единственный способ достичь нормативного R.

### Фундаменты и полы по грунту

Теплоизоляция фундаментов снижает кондуктивные потери тепла в грунт и предотвращает образование холодных полов в зданиях с отоплением.

**Подходы к теплоизоляции фундаментов:**
- Стены подвала: R 1,76–2,64 (м²·°C/Вт) непрерывная (внутренняя или наружная).
- Стены технического подполья: R 1,76–2,64.
- Периметр плиты на грунте: R 1,76–2,64 (вертикальная или горизонтальная).
- Утепление пола снизу над некондиционируемым подпольем: R 2,29–5,28.

Наружная теплоизоляция фундамента должна заглубляться ниже расчётной глубины промерзания грунта (1,4–2,4 м для Московского региона, до 3,0 м для Западной Сибири) и сочетаться с надёжной гидроизоляцией.

## Высокоэффективное остекление

Окна составляют 10–25% суммарных нагрузок на отопление и охлаждение. Остекление характеризуется двумя ключевыми параметрами: коэффициентом теплопередачи U (Вт/(м²·°C)) и коэффициентом пропускания солнечной энергии (Solar Heat Gain Coefficient, SHGC).

### Коэффициент теплопередачи U

{{< table title="Коэффициент U остекления по типам конструкций" >}}
| Тип остекления | U, Вт/(м²·°C) |
|---------------|---------------|
| Одинарное прозрачное | 5,68–6,82 |
| Двойное прозрачное | 2,56–3,12 |
| Двойное с низкоэмиссионным покрытием (Low-E) | 1,42–1,99 |
| Тройное с Low-E | 0,85–1,42 |
{{< /table >}}

### Коэффициент SHGC и видимая светопропускаемость

- Прозрачное стекло: SHGC 0,70–0,80.
- Тонированное стекло: SHGC 0,40–0,60.
- Low-E покрытия (твёрдое покрытие): SHGC 0,40–0,70.
- Спектрально-селективные Low-E (мягкое покрытие): SHGC 0,25–0,40, VT 0,50–0,70.

Спектрально-селективные покрытия обеспечивают высокую видимую светопропускаемость при низком SHGC — оптимальный выбор для остеклённых фасадов офисных зданий.

### Выбор остекления по климатическому региону

**Климат с преобладанием отопления (Москва, Санкт-Петербург, Сибирь):**
- Минимизация U (U ≤ 1,4 Вт/(м²·°C) для Москвы по СП 50.13330).
- Умеренный–высокий SHGC на южных фасадах (0,40–0,60) для пассивного использования солнечной энергии.
- Низкий SHGC на восточных и западных фасадах (0,25–0,35).

**Климат с преобладанием охлаждения (Сочи, юг России):**
- Низкий SHGC на всех фасадах (≤ 0,25).
- Приемлемый U (≤ 2,0 Вт/(м²·°C)).
- Высокая видимая светопропускаемость со спектрально-селективными покрытиями.

### Материалы оконных рам

Рамы составляют 10–30% площади окна и существенно влияют на тепловые характеристики.

{{< table title="Коэффициент U оконных рам по материалу" >}}
| Тип рамы | U, Вт/(м²·°C) | Долговечность | Стоимость |
|----------|---------------|---------------|-----------|
| Алюминий без термоизоляции | 5,68–11,36 | Отличная | Низкая |
| Алюминий с термовставкой | 3,41–5,68 | Отличная | Средняя |
| ПВХ | 1,70–2,84 | Хорошая | Средняя |
| Стеклопластик | 1,14–2,27 | Отличная | Высокая |
| Дерево / дерево с облицовкой | 1,70–2,84 | Хорошая | Высокая |
{{< /table >}}

**Числовой пример (офисное здание в Москве, 1 000 м² остекления):**

Замена двойного прозрачного остекления (U = 2,84, SHGC = 0,60) на тройное Low-E (U = 1,20, SHGC = 0,32). ГСОП Москвы = 4 943 °C·сут.

Снижение годовых теплопотерь через ограждение:
{{< formula display="true" >}}
\Delta Q_{\text{пот}} = (U_1 - U_2) \cdot A \cdot \text{ГСОП} \cdot 86400 = (2{,}84 - 1{,}20) \cdot 1000 \cdot 4943 \cdot 86400 \approx 700 \;\text{ГДж/год}
{{< /formula >}}

При КПД системы отопления 0,90 и цене газа 6 500 руб./тыс. м³ (теплота сгорания ≈ 35 МДж/м³) экономия составит около 1 450 000 руб./год.

## Воздухозащита и снижение инфильтрации

Неконтролируемые утечки воздуха через щели и неплотности ограждающих конструкций составляют 25–40% нагрузок на отопление и охлаждение типичных зданий.

### Испытание воздухопроницаемости

Воздухопроницаемость здания измеряется в воздухообменах в час при разности давлений 50 Па (ACH50) или в м³/(ч·м²) при 50 Па.

**Нормативные и рекомендательные значения:**

{{< table title="Целевые показатели воздухопроницаемости зданий" >}}
| Категория здания | ACH50 | м³/(ч·м²) при 50 Па |
|-----------------|-------|---------------------|
| Существующие здания (типовые) | 7–15 | 3,5–7,5 |
| Новое строительство по нормам | < 5 | < 2,5 |
| Здания повышенной герметичности | < 3 | < 1,5 |
| Passive House (PHPP) | < 0,6 | < 0,6 |
{{< /table >}}

### Приоритетные места герметизации

**Наиболее значимые узлы:**
- Проходки через чердачное перекрытие (встроенные светильники, санитарные стояки, шахты HVAC).
- Балочные гнёзда и опорные ленточные балки.
- Примыкания оконных и дверных рам.
- Электротехнические и санитарно-технические проходки.
- Соединения воздуховодов систем HVAC (потери давления до 20–30%).
- Дымовые трубы, шиберы каминов.
- Люки доступа на чердак.

**Материалы герметизации:**
- Однокомпонентный ПУ-пеногерметик: щели шириной > 6 мм.
- Акриловый или силиконовый герметик: щели < 6 мм.
- Саморасширяющиеся уплотнительные ленты: подвижные соединения (двери, окна).
- Жёсткая пена с герметичными краями: крупные проёмы.
- Прокладки и компрессионные уплотнения: электрические коробки, люки.

### Механическая вентиляция при воздухозащищённой оболочке

При достижении воздухопроницаемости ниже 5 ACH50 механическая вентиляция становится обязательной для обеспечения нормируемого воздухообмена. Рекуператоры теплоты (Heat Recovery Ventilator, HRV) или энтальпийные рекуператоры (Energy Recovery Ventilator, ERV) снижают энергетические потери на вентиляцию, передавая теплоту (и влагу — для ERV) от вытяжного воздуха к приточному. Эффективность рекуперации теплоты: 75–85% для пластинчатых и 75–85% для роторных рекуператоров.

## Светоотражающие и «холодные» кровли

«Холодные» кровли (cool roofs) снижают поглощение солнечной радиации за счёт высокой солнечной отражаемости (Solar Reflectance, SR) и теплового излучения (Thermal Emittance, TE).

### Индекс солнечной отражаемости (SRI)

SRI объединяет SR и TE в единый показатель (0–100+), где 0 соответствует абсолютно чёрной поверхности, 100 — стандартной белой.

{{< table title="Показатели SRI кровельных материалов" >}}
| Тип кровли | SR начальный | SR через 3 года | SRI |
|-----------|-------------|-----------------|-----|
| Обычная тёмная кровля | 0,05–0,15 | 0,05–0,12 | 0–20 |
| Серый гравийный балласт | 0,30–0,40 | 0,25–0,35 | 25–35 |
| Белый ТПО / ПВХ | 0,80–0,85 | 0,60–0,70 | 80–110 |
| Белое акриловое покрытие | 0,80–0,90 | 0,55–0,65 | 80–100 |
| Холодная цветная металлочерепица | 0,40–0,60 | 0,35–0,50 | 30–60 |
{{< /table >}}

### Применимость по климатическим зонам России

- **Сочи и юг (климатические зоны I–II):** высокоэффективно — снижение нагрузки охлаждения 10–25%.
- **Москва (зона II–III):** умеренный эффект, необходим анализ годового баланса тепло/холод.
- **Санкт-Петербург и север (зоны III–IV):** нецелесообразно — штраф по отоплению превышает выгоду.

**Технологии светоотражающих кровель:**
- Однослойные мембраны (белый ТПО, ПВХ): SR 0,70–0,85, срок службы 15–30 лет.
- Жидкие светоотражающие покрытия (акриловые, силиконовые): SR 0,65–0,90, повторное нанесение каждые 5–15 лет.
- Инфракрасно-отражающие пигменты в цветных покрытиях: SR 0,30–0,60.
- Озеленённые кровли: SR 0,30–0,40, однако испарение листвы обеспечивает дополнительное охлаждение; преимущества — управление ливневыми водами и снижение эффекта городского теплового острова.

## Снижение нагрузки на HVAC от улучшения ограждающих конструкций

### Нагрузка отопления

Суммарная нагрузка отопления через ограждающие конструкции:

{{< formula display="true" >}}
Q_{\text{отопл}} = \sum_i U_i \cdot A_i \cdot \Delta T + \dot{V}_{\text{инф}} \cdot \rho \cdot c_p \cdot \Delta T
{{< /formula >}}

**Типичное снижение расчётной нагрузки отопления:**
- Утепление чердака (R 3,35 → R 6,70 м²·°C/Вт): −15–25%.
- Замена окон (U 2,84 → U 1,70 Вт/(м²·°C)): −10–20%.
- Воздухозащита (15 → 5 ACH50): −15–30%.
- Комплекс мероприятий по ограждающим конструкциям: −30–50%.

### Нагрузка охлаждения

Нагрузка охлаждения складывается из кондуктивных, солнечных, инфильтрационных и внутренних составляющих:

{{< formula display="true" >}}
Q_{\text{охл}} = Q_{\text{провод}} + Q_{\text{солн}} + Q_{\text{инф}} + Q_{\text{внутр}}
{{< /formula >}}

**Типичное снижение расчётной нагрузки охлаждения:**
- Утепление чердака: −10–20%.
- Замена остекления (SHGC 0,60 → 0,30): −15–30%.
- Светоотражающая кровля (SR 0,20 → 0,70): −10–25%.
- Воздухозащита: −10–20%.
- Комплекс мероприятий: −25–45%.

### Последствия для проектной мощности оборудования

Снижение нагрузок на ограждающие конструкции позволяет применять менее мощное оборудование HVAC:
- Снижение капитальных затрат на оборудование.
- Уменьшение диаметров воздуховодов и трубопроводов.
- Улучшение коэффициента частичной нагрузки (equipment runs closer to design point).
- Сокращение вспомогательного потребления (вентиляторы, насосы).

**Важно:** модернизацию ограждающих конструкций следует завершить перед заменой оборудования HVAC, чтобы обоснованно уменьшить проектную мощность и избежать установки избыточно мощного оборудования.

### Экономический анализ

{{< table title="Ориентировочные сроки окупаемости мероприятий по ограждающим конструкциям" >}}
| Мероприятие | Срок окупаемости |
|------------|-----------------|
| Утепление чердачного перекрытия | 3–7 лет |
| Воздухозащита | 2–5 лет |
| Замена окон | 10–25 лет |
| Светоотражающая кровля | 5–15 лет |
{{< /table >}}

Ограждающие конструкции имеют расчётный срок службы 30–50 лет против 15–20 лет для оборудования HVAC, что делает их экономически выгодными при оценке стоимости жизненного цикла, несмотря на более длительный срок простой окупаемости.

## Измерение и верификация

Подтверждение достигнутых результатов после реализации мероприятий:

- Испытание воздухопроницаемости (blower door test) до и после герметизации.
- Инфракрасная термография для выявления тепловых мостов и дефектов теплоизоляции.
- Измерение коэффициента U установленных окон (измерительное оборудование или расчёт по сертификатным данным).
- Измерение температуры поверхности кровли для оценки SR (пирометрия или ИК-камера).
- Анализ счетов за энергоносители (нормировка по ГСОП) — минимум 12 мес. до и после.
- Детальное энергетическое моделирование для крупных объектов (EnergyPlus, IDA-ICE).

Качество монтажа является определяющим условием для достижения расчётных характеристик. Входной контроль материалов и авторский надзор в ходе строительства обеспечивают непрерывность теплоизоляционного слоя, целостность воздушного барьера и надёжную герметизацию примыканий.
