---
title: "Модернизация систем освещения"
aliases: ["Модернизация систем освещения"]
description: "Технологии и стратегии модернизации освещения в коммерческих зданиях: переход на LED, управление освещением по присутствию и естественной освещённости, нормы плотности мощности освещения ASHRAE 90.1, взаимодействие с нагрузкой охлаждения HVAC, расчёт ROI для российских условий."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["модернизация освещения", "LED освещение", "светодиодное освещение", "плотность мощности освещения LPD", "управление освещением", "датчик присутствия", "естественное освещение", "нагрузка охлаждения освещение", "ASHRAE 90.1 освещение"]
categories: ["Энергоресурсы", "Энергоэффективность"]
tags: ["LED освещение", "LPD", "управление освещением", "нагрузка охлаждения", "датчик присутствия", "естественное освещение"]
weight: 3
---

Модернизация систем освещения — одно из наиболее экономически эффективных мероприятий по повышению энергоэффективности коммерческих зданий. Современные LED-системы потребляют на 50–80% меньше электроэнергии, чем люминесцентные Т8, и одновременно снижают тепловыделение в помещение, уменьшая нагрузку охлаждения HVAC. В условиях тарифов Москвы и Санкт-Петербурга срок окупаемости типичного LED-ретрофита составляет 2–5 лет.

## Светодиодные технологии

### Сравнение светоотдачи

Световая отдача (люмен/ватт) — ключевой показатель эффективности источника света.

{{< table title="Светоотдача источников света по технологиям" >}}
| Тип источника | Световая отдача, лм/Вт | Тепловыделение от входной мощности |
|--------------|----------------------|-----------------------------------|
| Лампа накаливания | 10–17 | 90% |
| Люминесцентная Т12 | 60–70 | ~60% |
| Люминесцентная Т8 | 85–100 | ~60% |
| LED (современный) | 100–150 | ~5% |
| LED (перспективный) | 150–200 | ~5% |
{{< /table >}}

Низкая доля тепловыделения LED (5%) против 90% у ламп накаливания и ~60% у люминесцентных напрямую сокращает внутренние тепловые нагрузки здания и мощность системы охлаждения.

**Срок службы:**
- LED: 50 000–100 000 ч (L70, при сохранении 70% начального светового потока).
- Люминесцентные Т8: 20 000–30 000 ч.
- Лампы накаливания: 1 000–2 000 ч.

Увеличение срока службы в 5–10 раз существенно снижает затраты на замену ламп и обслуживание (труд, высотное оборудование).

### Стратегии LED-ретрофита

**Тип A — прямая замена лампы.**
Светодиодная лампа подключается в существующий патрон люминесцентного светильника с сохранением балласта. Минимальные затраты на установку, но потери в балласте (5–10%) снижают итоговую экономию. Подходит как переходное решение при ограниченном бюджете.

**Тип B — байпас балласта.**
Балласт удаляется, светодиодная лампа подключается напрямую к сети переменного тока. Исключает потери балласта и будущие отказы; требует вмешательства аттестованного электрика. Наиболее распространённое долгосрочное решение.

**Тип C — выделенный LED-драйвер.**
Собственный LED-драйвер заменяет балласт. Максимальная совместимость с системами управления (диммирование 0–10 В, DALI). Оптимальная эффективность при наибольших первоначальных затратах.

**Полная замена светильника.**
Новый LED-светильник с оптимизированной оптической системой заменяет весь устаревший прибор. Наибольшие начальные капитальные затраты при максимальной экономии энергии и качестве света. Рекомендуется при планируемом капитальном ремонте или возрасте светильников более 15 лет.

### Параметры качества света

**Коррелированная цветовая температура (CCT):**
- 2 700–3 000 K: тёплый белый (гостиницы, жилые помещения).
- 3 500–4 100 K: нейтральный белый (офисы, торговля).
- 5 000–6 500 K: холодный белый (промышленность, медицинские учреждения).

**Индекс цветопередачи (CRI / Ra):**
- Минимум Ra 80 — для большинства коммерческих применений.
- Ra > 90 — рекомендуется для торговли, медицины, помещений, требующих точной цветовой идентификации.

## Управление освещением

Интеллектуальное управление позволяет дополнительно снизить потребление энергии на 30–60% сверх экономии от замены источников.

### Датчики присутствия

**Пассивный инфракрасный (PIR).**
Обнаруживают тепловые сигнатуры движущегося человека. Зона охвата: 46–93 м², требуют прямой видимости. Время задержки отключения: офисы и переговорные — 10–15 мин, санузлы и кладовые — 5–10 мин, склады — 15–30 мин.

**Ультразвуковые датчики.**
Доплеровское обнаружение движения без ограничения прямой видимости. Зона охвата: 56–111 м². Более высокая вероятность ложных включений; рекомендуется сочетание с PIR.

**Датчики двойной технологии.**
Включение при обнаружении любой из двух технологий; отключение — только при подтверждении отсутствия обеими. Минимизируют как ложные включения, так и ложные отключения. Оптимальны для переговорных и лабораторий.

### Управление по естественной освещённости (Daylight Harvesting)

Фотодатчики непрерывно измеряют уровень освещённости и автоматически диммируют электрическое освещение для поддержания целевой освещённости рабочей плоскости.

**Система с открытым контуром.** Датчик ориентирован на окно; более низкая стоимость, требует периодической перекалибровки.

**Система с замкнутым контуром.** Датчик измеряет суммарную освещённость рабочей плоскости (естественная + искусственная). Самокалибрующаяся; более высокая точность.

**Потенциал экономии:**
- Периметральные зоны (до 4,6 м от окон): снижение потребления на 30–60%.
- Зоны с верхними фонарями: 40–70%.
- Внутренние зоны без доступа дневного света: практически нулевая выгода от дневного света.

### Расписание и астрономические часы

- Программируемое расписание включения/отключения по времени суток и дням недели.
- Астрономические таймеры автоматически корректируют время переключения наружного освещения по расчёту восхода/заката (исключают сезонные ручные корректировки).
- «Предупредительное» диммирование за 30–60 с до автоматического отключения позволяет присутствующим продлить работу.

### Персональное диммирование и задачное освещение

Исследования показывают снижение потребления на 20–30% при предоставлении пользователям контроля над уровнем освещённости на рабочем месте: большинство выбирают уровень ниже максимально проектного. Совмещение общего (ambient) освещения ~200–300 лк и задачного (task) ~500–750 лк позволяет снизить общую установленную мощность.

## Нормы плотности мощности освещения (LPD)

Плотность мощности освещения (Lighting Power Density, LPD) — установленная мощность светильников на единицу площади пола (Вт/м²).

### Допустимые значения LPD по ASHRAE 90.1-2019

{{< table title="Нормативные значения LPD по методу площади здания (ASHRAE 90.1-2019)" >}}
| Тип здания | LPD, Вт/м² |
|-----------|------------|
| Офис | 8,8 |
| Торговля | 13,6 |
| Школа / университет | 9,4 |
| Медицинское учреждение | 10,8 |
| Склад | 5,2 |
| Гостиница | 8,8 |
{{< /table >}}

{{< table title="Нормативные значения LPD по методу пространство-за-пространством (ASHRAE 90.1-2019)" >}}
| Тип помещения | LPD, Вт/м² |
|-------------|------------|
| Коридор | 4,4 |
| Закрытый офис | 10,5 |
| Открытый офис (open space) | 6,6 |
| Переговорная | 12,5 |
| Учебная аудитория | 11,5 |
| Вестибюль | 8,8 |
| Лестница | 5,3 |
| Помещение хранения | 4,1 |
{{< /table >}}

### Стратегии снижения LPD

**Высокоэффективные источники.** LED обеспечивают тот же нормируемый уровень освещённости при меньшей установленной мощности.

**Оптимизированная оптика светильников.** Светильники с высоким КПД (luminaire efficacy ratio, LER) и точным распределением света снижают требуемое количество приборов.

**Проектирование по поддерживаемой освещённости.** Проектировать для конечного значения светового потока (с учётом коэффициента потери света LLF = 0,70–0,85), а не начального. Большинство помещений при новом монтаже избыточно освещены. Учёт LLF снижает установленную мощность на 15–30%.

**Зонирование.** Раздельное управление периметральными, внутренними зонами и зонами с нерегулярной занятостью.

## Взаимодействие с системами HVAC

Снижение мощности освещения оказывает двойной эффект на энергопотребление здания: прямая экономия электроэнергии и косвенная экономия через снижение охлаждающей нагрузки.

### Расчёт теплопоступления от освещения

Тепловыделение от освещения:

{{< formula display="true" >}}
q_{\text{осв}} = W_{\text{осв}} \cdot F_{UL} \cdot F_{SA}, \quad [\text{Вт}]
{{< /formula >}}

где W_осв — установленная мощность освещения, Вт; F_UL — коэффициент использования (доля включённых светильников); F_SA — коэффициент специального назначения (1,0 для открытых светильников).

Тепловыделение не полностью переходит в мгновенную охлаждающую нагрузку: лучистая доля (40–60% для LED) поглощается тепловой массой конструкций и выделяется с задержкой. Для точного расчёта используется метод лучистого временного ряда (RTS) по ASHRAE Handbook — Fundamentals.

### Числовой пример (офисный центр в Москве)

**Исходное состояние:** люминесцентное освещение Т8, LPD = 21,5 Вт/м², площадь 4 645 м².

{{< formula display="true" >}}
W_{\text{баз}} = 21{,}5 \;\text{Вт/м}^2 \times 4645 \;\text{м}^2 = 99{,}9 \;\text{кВт} \approx 100 \;\text{кВт}
{{< /formula >}}

**После LED-ретрофита:** LPD = 8,6 Вт/м².

{{< formula display="true" >}}
W_{\text{LED}} = 8{,}6 \times 4645 = 39{,}9 \;\text{кВт} \approx 40 \;\text{кВт}
{{< /formula >}}

Снижение тепловыделения в помещение: ΔW = 60 кВт → снижение охлаждающей нагрузки ≈ 60 кВт_хол.

**Годовая экономия:**

{{< formula display="true" >}}
W_{\text{осв}} = 60 \;\text{кВт} \times 3500 \;\text{ч/год} = 210\,000 \;\text{кВт·ч/год}
{{< /formula >}}

{{< formula display="true" >}}
W_{\text{охл}} = 60 \;\text{кВт}_{\text{хол}} \div \text{COP} \times t_{\text{экв}} = 60 \div 3{,}5 \times 1200 = 20\,571 \;\text{кВт·ч/год}
{{< /formula >}}

{{< formula display="true" >}}
W_{\text{итого}} = 210\,000 + 20\,571 = 230\,571 \;\text{кВт·ч/год}
{{< /formula >}}

При тарифе 7 руб./кВт·ч экономия ≈ **1 614 000 руб./год**.

### Влияние на отопительную нагрузку

Снижение тепловыделения от освещения увеличивает потребность в тепле в зимний период. Однако в большинстве климатов России экономия на охлаждение (летний период, тарифы на электроэнергию) существенно превышает дополнительные затраты на отопление (как правило, газ по значительно более низкой цене), поэтому суммарный экономический эффект LED-модернизации остаётся положительным.

### Уменьшение установленной мощности HVAC

В проектах нового строительства снижение LPD напрямую уменьшает проектную нагрузку охлаждения:
- Каждые 10 кВт снижения нагрузки освещения сокращают требуемую холодопроизводительность примерно на 10 кВт_хол (при COP чиллера 3,5 — экономия около 2,86 кВт установленной электрической мощности).
- Снижение установленной мощности чиллера: 700–1 200 долл. за кВт_хол.

## Интеграция естественного освещения

### Показатели естественного освещения

**Коэффициент естественной освещённости (КЕО / Daylight Factor, DF):**

{{< formula display="true" >}}
\text{DF} = \frac{E_{\text{внутр}}}{E_{\text{снар}}} \times 100\%
{{< /formula >}}

Целевые значения: DF 2–5% — достаточное освещение для большинства задач; DF > 5% — отличное, но возможны засветка и перегрев.

**Пространственная автономия дневного света (sDA₃₀₀,₅₀%):**
Доля площади пола, получающей ≥ 300 лк не менее 50% рабочего времени только от естественного света. Требование LEED v4: sDA ≥ 55%.

### Стратегии

**Боковое освещение.** Окна обеспечивают эффективное проникновение дневного света на глубину 1,5–2,0 высоты верхнего края окна (для потолка 2,7 м — зона 4,0–5,5 м от окна).

**Верхние фонари.** Равномерное распределение дневного света; эффективны для одноэтажных зданий. Необходим тщательный выбор остекления для контроля теплопоступления.

**Световые полки.** Горизонтальные поверхности на средней высоте окна отражают свет на потолок, увеличивая глубину проникновения при одновременном затенении нижней части окна.

**Высокоэффективное остекление:** VLT 0,50–0,70, SHGC 0,25–0,40, соотношение VLT/SHGC > 1,5 (индикатор эффективности дневного света).

## Технические требования к LED-системам

**Гармонические искажения.** LED-драйверы могут генерировать гармонический ток. Требование: THD (Total Harmonic Distortion) < 20% для минимизации влияния на электросеть.

**Мерцание (flicker).** Низкокачественные LED-системы могут демонстрировать видимое мерцание. Требование: Percent Flicker < 5% для офисов; < 1% для видео- и фотосъёмки.

**Совместимость диммирования.** Стандарт 0–10 В (аналоговое диммирование) — наиболее распространённый для коммерческих применений. DALI (Digital Addressable Lighting Interface, IEC 62386) обеспечивает индивидуальную адресацию каждого прибора и расширенные функции управления.

**Аварийное освещение.** При модернизации необходимо обеспечить сохранение нормируемого аварийного и эвакуационного освещения (резервные батареи или отдельные цепи от источников гарантированного питания).

## Экономический анализ

{{< table title="Типовые сроки окупаемости мероприятий по освещению" >}}
| Мероприятие | Срок окупаемости |
|------------|-----------------|
| LED-лампы (прямая замена) | 2–4 года |
| Замена полных светильников | 4–8 лет |
| Датчики присутствия | 1–3 года |
| Управление по дневному свету | 5–10 лет |
{{< /table >}}

При комплексном подходе (LED + датчики присутствия + управление по дневному свету) суммарное снижение потребления на освещение составляет 70–85% от базового уровня при сроке окупаемости 3–6 лет.

Субсидии энергоснабжающих организаций (там, где применяются программы стимулирования) существенно улучшают экономику: 20–65 долл. за светильник на LED, 25–50 долл. за датчик присутствия, что может сократить срок окупаемости на 30–40%.
