---
title: "Влияние углеродного ценообразования на операции зданий"
aliases: ["Влияние углеродного ценообразования на операции зданий"]
description: "Количественный анализ воздействия углеродного ценообразования на операционный бюджет зданий: расчёт углеродных затрат ОВКВ, экономика электрификации, выбросы хладагентов и оценка жизненного цикла углерода."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - операционный углерод ОВКВ
  - углеродные затраты здания
  - экономика электрификации
  - переключение топлива
  - выбросы хладагента ПГП
  - оценка жизненного цикла углерода
  - декарбонизация зданий
  - ФЗ-261
  - ASHRAE 90.1
categories:
  - Энергетическая политика
tags:
  - углеродное ценообразование
  - ОВКВ
  - декарбонизация зданий
weight: 2
---

Механизмы углеродного ценообразования — углеродные налоги, системы cap-and-trade, стандарты производительности по выбросам — переводят выбросы парниковых газов в прямую операционную стоимость. Для зданий с системами ОВКВ на ископаемом топливе это создаёт нарастающее финансовое давление, а для электрифицированных зданий с тепловыми насосами — конкурентное преимущество при условии низкоуглеродной электросети.

## Расчёт годовой углеродной стоимости здания

Суммарная углеродная стоимость операций здания:

{{< formula display="true" >}}
C_{\text{carbon}} = \sum_{i=1}^{n} E_i \cdot I_i \cdot P_c
{{< /formula >}}

где:
- $E_i$ — годовое потребление энергии по виду топлива $i$, кВт·ч/год;
- $I_i$ — углеродная интенсивность вида топлива $i$, кг CO₂e/кВт·ч;
- $P_c$ — цена углерода, USD/т CO₂e.

## Углеродная интенсивность видов топлива

{{< table title="Углеродная интенсивность основных видов топлива" >}}
| Вид топлива | Интенсивность, кг CO₂e/ГДж | Теплота сгорания | кг CO₂e/кВт·ч |
|---|---|---|---|
| Природный газ | 53,1 | 278 кВт·ч/ГДж | 0,191 |
| Мазут № 2 (дизель) | 73,2 | 278 кВт·ч/ГДж | 0,263 |
| Пропан | 62,9 | 259 кВт·ч/ГДж | 0,243 |
| Уголь (битуминозный) | 95,3 | 278 кВт·ч/ГДж | 0,343 |
| Сетевое электричество (среднее по США) | — | — | 0,386* |
| Сетевое электричество (Европа, 2024) | — | — | 0,230–0,280 |
| Сетевое электричество (ВИЭ-доминирование) | — | — | 0,020–0,050 |
{{< /table >}}

*Средняя интенсивность электросети США варьируется от 0,15 кг/кВт·ч (Тихоокеанский Северо-Запад) до 0,70 кг/кВт·ч (Средний Запад с угольной генерацией).

## Источники углерода в системах ОВКВ

```mermaid
flowchart TD
    A[Суммарный углерод здания] --> B[Операционный углерод]
    A --> C[Воплощённый углерод]

    B --> D[Системы ОВКВ<br/>40–60% операционного]
    B --> E[Освещение<br/>10–20%]
    B --> F[Технологические нагрузки<br/>10–20%]
    B --> G[Горячее водоснабжение<br/>5–15%]

    D --> H[Отопление помещений<br/>газ / тепловой насос]
    D --> I[Охлаждение помещений<br/>электрические чиллеры / DX]
    D --> J[Вентиляционные вентиляторы<br/>электрические двигатели]
    D --> K[Насосы и управление<br/>вспомогательные нагрузки]

    C --> L[Производство оборудования]
    C --> M[Выбросы хладагента (GWP)]
    C --> N[Строительные материалы]

    H --> O[Применяется углеродная цена]
    I --> O
    J --> O
    K --> O

    M --> P[Отдельное ценообразование<br/>в ряде юрисдикций]

    style D fill:#ffcccc
    style O fill:#cce5ff
    style P fill:#fff4e1
```

## Числовой пример: сравнение системы отопления

**Объект.** Офисное здание, тепловая нагрузка 200 000 кВт·ч/год. Альтернативы: газовый котёл (η = 0,92) или воздушный тепловой насос (COP_нагр = 2,5 при расчётных условиях, годовой HSPF).

**Шаг 1. Потребление энергии.**

- Газовый котёл: E_gas = 200 000 / 0,92 = 217 391 кВт·ч/год = 782,7 ГДж/год
- Тепловой насос: E_elec = 200 000 / 2,5 = 80 000 кВт·ч/год

**Шаг 2. Годовые выбросы.**

- Газовый котёл: 217 391 × 0,191 / 1 000 = 41,5 т CO₂/год
- Тепловой насос (I_elec = 0,30 кг/кВт·ч): 80 000 × 0,30 / 1 000 = 24,0 т CO₂/год

**Шаг 3. Операционные затраты при разных ценах на углерод.**

При тарифах: C_gas = 0,07 USD/кВт·ч, C_elec = 0,14 USD/кВт·ч:

{{< table title="Суммарные годовые затраты (энергия + углерод) на отопление" >}}
| Сценарий P_c | Газовый котёл (USD/год) | Тепловой насос (USD/год) | Преимущество ТН |
|---|---|---|---|
| 0 USD/т (без цены) | 15 217 | 11 200 | −4 017 USD (ТН выгоднее) |
| 50 USD/т | 15 217 + 2 075 = 17 292 | 11 200 + 1 200 = 12 400 | −4 892 USD |
| 100 USD/т | 15 217 + 4 150 = 19 367 | 11 200 + 2 400 = 13 600 | −5 767 USD |
| 150 USD/т | 15 217 + 6 225 = 21 442 | 11 200 + 3 600 = 14 800 | −6 642 USD |
{{< /table >}}

Экономическое преимущество теплового насоса растёт линейно с ценой углерода и ускоряется по мере декарбонизации электросети.

## Выбросы хладагента и их углеродная стоимость

Потенциал глобального потепления (GWP) хладагента создаёт «скрытый» углеродный риск, который в ряде юрисдикций уже прямо ценится.

{{< formula display="true" >}}
C_{\text{хладаг}} = M \cdot L_{\text{год}} \cdot \text{GWP} \cdot P_c
{{< /formula >}}

где M — масса заряда [кг], L_год — годовая доля утечки (обычно 0,02–0,10), GWP — потенциал глобального потепления [т CO₂/т хладагента].

**Пример.** Чиллер с зарядом 80 кг R-134a (GWP = 1 430), L_год = 3%, P_c = 100 USD/т CO₂:

- Годовая утечка: 80 × 0,03 = 2,4 кг/год
- CO₂e: 2,4 × 1 430 / 1 000 = 3,43 т CO₂e/год
- Углеродная стоимость: 3,43 × 100 = **343 USD/год**

Альтернатива — R-1234yf (GWP = 4):
- CO₂e: 2,4 × 4 / 1 000 = 0,0096 т CO₂e/год
- Углеродная стоимость: **менее 1 USD/год**
- Экономия: 342 USD/год × 20 лет / (1 + 0,05)^n = значительная NPV при замене хладагента.

## Операционный и воплощённый углерод

{{< table title="Категории углерода в системах ОВКВ и их охват политикой" >}}
| Категория | Вклад ОВКВ | Охват углеродным ценообразованием | Стратегия снижения |
|---|---|---|---|
| Операционный углерод | 40–60% от суммарного здания | Прямое углеродное ценообразование | Электрификация, повышение эффективности |
| Воплощённый углерод (производство оборудования) | 5–10% жизненного цикла ОВКВ | Редко охвачен | Продление срока службы, восстановление |
| Выбросы хладагента | 10–30% суммарного углерода ОВКВ | В отдельных юрисдикциях | Хладагенты с низким GWP |
| Косвенный углерод электроэнергии | Переменный | Через ценообразование на производство | Закупка ВИЭ, PPA |
{{< /table >}}

Суммарная углеродная стоимость жизненного цикла:

{{< formula display="true" >}}
C_{\text{LC}} = C_{\text{embodied}} + \sum_{t=1}^{n} \frac{C_{\text{oper},t}}{(1 + r)^t} + C_{\text{хладаг}} + C_{\text{утилиз}}
{{< /formula >}}

На горизонте 15–25 лет операционный углерод, как правило, доминирует, однако при P_c > 100 USD/т и высоком GWP хладагент становится значимой составляющей.

## Дифференциал углеродных затрат по видам систем

При P_c = 50 USD/т CO₂ и тепловой нагрузке 100 000 кВт·ч/год:

{{< table title="Сравнение ежегодной углеродной стоимости систем отопления" >}}
| Система | КПД / COP | Потребление, кВт·ч | Выбросы, т CO₂ | Углеродная стоимость, USD/год |
|---|---|---|---|---|
| Угольный котёл | 0,80 | 125 000 | 42,9 | 2 143 |
| Мазутный котёл | 0,85 | 117 647 | 30,9 | 1 547 |
| Газовый котёл | 0,95 | 105 263 | 20,1 | 1 006 |
| Газовый конденсационный котёл | 0,98 | 102 041 | 19,5 | 975 |
| ТН воздух-воздух (COP 3,0), I_elec = 0,40 | 3,00 | 33 333 | 13,3 | 667 |
| ТН воздух-воздух (COP 3,0), I_elec = 0,10 | 3,00 | 33 333 | 3,33 | 167 |
{{< /table >}}

## Стратегические ответы на углеродное ценообразование

**1. Углеродный аудит.** Количественное определение выбросов по источникам (прямые от сжигания топлива, косвенные от электроэнергии, выбросы хладагентов) в соответствии с методологией GHG Protocol (Scope 1, 2, 3). Это основа для принятия инвестиционных решений.

**2. Сценарный анализ.** Оценка уязвимости портфеля зданий при P_c = 50, 100, 200 USD/т на горизонте 10–20 лет с учётом запланированного роста налогов.

**3. Приоритизация электрификации.** В регионах с декарбонизирующимися сетями (Европа, Калифорния, прибрежные штаты США) замена газового оборудования на тепловые насосы обеспечивает двойную экономию: снижение энергозатрат и снижение углеродных издержек.

**4. Выбор хладагентов с низким GWP.** Плановая замена R-410A (GWP 2 088) на R-454B (GWP 466) или R-32 (GWP 675) снижает риски будущего ценообразования на хладагенты.

**5. Мониторинг углеродной интенсивности электросети.** Инвестиции в электрификацию наиболее выгодны при реальном снижении I_elec: системы с почасовым мониторингом углеродоёмкости позволяют оптимально планировать время инвестиций.

## Эмпирические данные по программам углеродного ценообразования

- **Британская Колумбия (2008–2024):** при ставке 50 CAD/т достигнуто снижение потребления ископаемых топлив в зданиях на 5–15%; внедрение тепловых насосов в жилом секторе ускорилось на 30% относительно базового сценария.
- **EU ETS (2005–2024):** при цене разрешений > €80/т зафиксировано значимое переключение с природного газа на тепловые насосы и централизованное теплоснабжение от ВИЭ.
- **Калифорния (2013–2024):** при ставке $15–40/т прямое воздействие на сектор зданий оказалось умеренным; более значительный эффект дала декарбонизация электроэнергии через стандарты возобновляемой энергии (RPS).

## Нормативные источники

- Всемирный банк. State and Trends of Carbon Pricing 2024. — Washington: World Bank, 2024.
- GHG Protocol: A Corporate Accounting and Reporting Standard. Revised Edition. — WRI/WBCSD, 2015.
- ISO 14064-1:2018: Greenhouse gases — Part 1: Specification with guidance for quantification.
- ASHRAE 90.1-2022: Energy Standard for Sites and Buildings Except Low-Rise Residential Buildings.
- EN 16247-2:2014: Energy audits — Part 2: Buildings.
- СП 60.13330-2020. Отопление, вентиляция и кондиционирование воздуха.
- ФЗ-261 «Об энергосбережении и о повышении энергетической эффективности».
