---
title: "Стандарты энергоэффективности оборудования ОВКВ: детальный анализ"
aliases: ["Стандарты энергоэффективности оборудования ОВКВ: детальный анализ"]
description: "Подробный разбор федеральных и региональных стандартов эффективности оборудования ОВКВ: жилые и коммерческие системы, региональная дифференциация, переход SEER→SEER2, процедуры испытаний и механизм правоприменения."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - стандарты эффективности ОВКВ
  - NAECA EPACT
  - SEER2 EER2 HSPF2
  - IEER AFUE COP IPLV
  - региональные стандарты DOE
  - процедуры испытаний AHRI
  - коммерческие крышные установки
  - тепловые насосы минимальная эффективность
  - EN 14825
categories:
  - Энергетическая политика
tags:
  - стандарты оборудования
  - ОВКВ
  - нормативная база
weight: 1
---

Министерство энергетики США (DOE) устанавливает минимальные стандарты эффективности оборудования ОВКВ, продаваемого в Соединённых Штатах, на основании Закона о национальной экономии энергии бытовых приборов (NAECA, 1987) и последующих Законов об энергетической политике (EPACT). Оборудование, не соответствующее минимумам, не может производиться или импортироваться для продажи. На европейском рынке аналогичную роль выполняет регламент Ecodesign (ErP), а методология испытаний стандартизирована EN 14825:2023.

## Нормативная база и ключевые законодательные акты

{{< table title="Хронология ключевых законодательных актов по стандартам эффективности ОВКВ (США)" >}}
| Год | Акт | Ключевое изменение для ОВКВ |
|---|---|---|
| 1975 | EPCA | Основание полномочий DOE; первые требования к энергоэффективности |
| 1987 | NAECA | Первые национальные минимальные стандарты: центральные кондиционеры ≥ 10 SEER |
| 1992 | EPACT | Расширение охвата; коммерческое оборудование |
| 2005 | EPACT 2005 | Стандарты по новым категориям продуктов |
| 2007 | EISA | Ужесточение ряда требований; 13 SEER с 2006 г. |
| 2015 | Окончательный акт DOE | Региональные стандарты: 14 SEER Север / 13 SEER Юг |
| 2023 | Переход SEER → SEER2 | Новые процедуры испытаний ASHRAE 210/240-2023 |
{{< /table >}}

## Текущие жилые стандарты (с 01.01.2023)

### Системы кондиционирования и тепловые насосы

{{< table title="Федеральные минимальные стандарты жилого оборудования (США, 2023)" >}}
| Тип оборудования | Диапазон мощности | Регион | Минимум SEER2 | Минимум EER2 / HSPF2 | Дата |
|---|---|---|---|---|---|
| Центральный кондиционер (сплит) | < 13,2 кВт | Север | 14,0 | 11,2 EER2 | 01.01.2023 |
| Центральный кондиционер (сплит) | < 13,2 кВт | Юг/Юго-запад | 15,0 | 11,7 EER2 | 01.01.2023 |
| Центральный кондиционер (моноблок) | < 13,2 кВт | Все | 13,4 | 10,6 EER2 | 01.01.2023 |
| Тепловой насос (сплит) | < 19 кВт | Все | 14,3 | 7,5 HSPF2 | 01.01.2023 |
| Тепловой насос (моноблок) | < 19 кВт | Все | 13,4 | 6,7 HSPF2 | 01.01.2023 |
{{< /table >}}

### Печи и котлы

{{< table title="Федеральные минимальные стандарты жилых отопительных установок" >}}
| Тип оборудования | Тип установки | Минимум AFUE | Дата |
|---|---|---|---|
| Газовая печь (ненаправленная) | Север (≥ 45° с.ш.) | 95% | Переменная |
| Газовая печь (ненаправленная) | Юг | 80% | Действующее |
| Газовая печь с изолированным корпусом | Все | 81% | 01.05.2013 |
| Масляная печь | Все | 83% | 01.05.2013 |
| Газовый котёл (водогрейный) | Все | 82% | 02.03.2012 |
| Газовый котёл (паровой) | Все | 80% | 02.03.2012 |
{{< /table >}}

## Коммерческие стандарты (ASHRAE 90.1-2022)

{{< table title="Минимальные стандарты коммерческих унитарных кондиционеров с воздушным охлаждением" >}}
| Холодопроизводительность | Трёхфазное питание | Минимум EER | Минимум IEER | Дата |
|---|---|---|---|---|
| < 19 кВт | Нет (однофазное) | 11,2 | 12,2 | 01.01.2018 |
| < 19 кВт | Да (трёхфазное) | 11,2 | 12,2 | 01.01.2018 |
| 19–39,6 кВт | Да | 11,0 | 12,0 | 01.01.2018 |
| 39,6–70,3 кВт | Да | 10,0 | 11,6 | 01.01.2018 |
| 70,3–222,8 кВт | Да | 9,5 | 11,0 | 01.01.2018 |
{{< /table >}}

{{< table title="Минимальные стандарты коммерческих кондиционеров с водяным охлаждением" >}}
| Холодопроизводительность | Минимум EER | Минимум IEER | Дата |
|---|---|---|---|
| < 19 кВт | 12,1 | 13,1 | 01.01.2018 |
| ≥ 19 кВт | 12,5 | 13,9 | 01.01.2018 |
{{< /table >}}

## Региональная дифференциация стандартов

DOE делит США на климатические регионы с различными минимальными требованиями. Принцип: более высокая эффективность охлаждения требуется там, где велика годовая нагрузка на кондиционирование; более высокая эффективность отопления — в холодном климате.

**Северный регион** (Аляска, Колорадо, Коннектикут, Айдахо, Иллинойс, Индиана, Айова, Канзас, Мэн, Массачусетс, Мичиган, Миннесота, Миссури, Монтана, Небраска, Нью-Гэмпшир, Нью-Джерси, Нью-Йорк, Северная/Южная Дакота, Огайо, Орегон, Пенсильвания, Род-Айленд, Юта, Вермонт, Вашингтон, Западная Виргиния, Висконсин, Вайоминг):
- Минимальные требования к печам: 95% AFUE (планируемые требования для новых строений).

**Южный регион** (Алабама, Арканзас, Аризона, Калифорния, Делавэр, Флорида, Джорджия, Гавайи, Кентукки, Луизиана, Мэриленд, Миссисипи, Невада, Нью-Мексико, Северная/Южная Каролина, Оклахома, Теннесси, Техас, Виргиния):
- Минимальный SEER2 для сплит-систем: 15,0 (выше, чем 14,0 для Севера).

## Переход на метрики SEER2, EER2, HSPF2

Обновлённые процедуры испытаний по ASHRAE 210/240-2023 вводят следующие изменения:

1. **Внешнее статическое давление**: увеличено с 0 до 0,5 дюйма в.ст. (125 Па) для канальных систем — более реалистичная нагрузка на вентилятор.
2. **Наружная температура**: температура испытания при охлаждении повышена с 35 °C до 37,8 °C — лучше отражает реальные пиковые условия.
3. **Расчёт SEER2**: взвешенный по сезонным условиям коэффициент, аналогичный SEER, но при более строгих условиях испытания.

**Коэффициенты пересчёта (приближённые):**
- SEER2 ≈ SEER × 0,95 (для сплит-систем)
- HSPF2 ≈ HSPF × 0,85 (для тепловых насосов)

Два рейтинга **нельзя сравнивать напрямую** без пересчёта. Оборудование с SEER 16 по старым процедурам соответствует примерно SEER2 15,2 по новым.

## Процедуры испытаний и верификация AHRI

Стандарт ANSI/AHRI 210/240-2023 определяет:

- **Условия испытания при охлаждении**: T_нар = 37,8 °C / 27,8 °C (сухой/мокрый термометр), T_внутр = 26,7 °C / 19,4 °C.
- **Условия испытания при отоплении**: несколько точек при T_нар от −8,3 °C до +16,7 °C для расчёта сезонного HSPF2.
- **Конфигурация установки**: заданные расходы воздуха, заправка хладагента, внешнее статическое давление воздуховодов.

AHRI (Air-Conditioning, Heating, and Refrigeration Institute) проводит независимое тестирование в аккредитованных лабораториях и ведёт открытый каталог сертифицированного оборудования (ahridirectory.org) — обязательный инструмент при проверке соответствия нормам.

## Числовой пример: сравнение затрат на 15 лет

**Объект.** Жилой дом в зоне 5A (Чикаго). Тепловой насос 12 кВт (3,5 тонны). Годовые часы охлаждения: 900; часы отопления: 2 100.

**Вариант A.** Минимальный стандарт: SEER2 14,3 / HSPF2 7,5.

**Вариант B.** ENERGY STAR: SEER2 16,0 / HSPF2 9,5.

Потребление электроэнергии (упрощённый расчёт):

{{< formula display="true" >}}
E_{\text{охл}} = \frac{Q_{\text{охл}} \cdot \tau_{\text{охл}}}{\text{SEER2} \cdot 1\,000}; \quad E_{\text{отоп}} = \frac{Q_{\text{отоп}} \cdot \tau_{\text{отоп}}}{\text{HSPF2} \cdot 1\,000}
{{< /formula >}}

При Q_охл = 12 кВт = 40 944 Btu/ч; Q_отоп = 10 кВт = 34 120 Btu/ч; τ_охл = 900 ч; τ_отоп = 2 100 ч:

- **Вариант A**: E_охл = (40 944 × 900) / (14,3 × 1 000) = 2 579 кВт·ч; E_отоп = (34 120 × 2 100) / (7,5 × 1 000) = 9 554 кВт·ч; итого = 12 133 кВт·ч/год.
- **Вариант B**: E_охл = (40 944 × 900) / (16,0 × 1 000) = 2 303 кВт·ч; E_отоп = (34 120 × 2 100) / (9,5 × 1 000) = 7 541 кВт·ч; итого = 9 844 кВт·ч/год.

Экономия вар. B: 12 133 − 9 844 = **2 289 кВт·ч/год**

При тарифе 0,13 USD/кВт·ч: **297 USD/год**. За 15 лет при r = 5%: NPV = 297 × 10,38 = **3 083 USD** — типичная переплата за ENERGY STAR-оборудование окупается за 4–6 лет.

## Соответствие и правоприменение

Производители обязаны:

1. Сертифицировать все модели охватываемого оборудования в DOE.
2. Подавать данные в AHRI для независимой верификации.
3. Маркировать оборудование рейтингами SEER2/HSPF2/EER/AFUE/IPLV.
4. Вести документацию испытаний для нормативного надзора.

DOE ведёт надзор на рынке: расследует жалобы, проводит контрольные испытания. Нарушения влекут: гражданские штрафы (рассчитываются за каждую единицу несоответствующего оборудования), отзыв с рынка, судебные иски. FTC (Федеральная торговая комиссия) отдельно обеспечивает соблюдение требований маркировки EnergyGuide — штрафы до 46 517 USD за нарушение.

## Соответствие между американскими метриками и европейскими

{{< table title="Соответствие метрик эффективности ОВКВ (США vs. ЕС)" >}}
| Метрика США | Метрика ЕС | Описание | Применение |
|---|---|---|---|
| SEER2 | SEER (ЕС) | Сезонный коэффициент эффективности охлаждения | Кондиционеры, тепловые насосы (режим охлаждения) |
| HSPF2 | SCOP | Сезонный коэффициент производительности отопления | Тепловые насосы (режим отопления) |
| AFUE | — | Годовая эффективность использования топлива | Газовые и масляные печи, котлы |
| EER | EER | Коэффициент энергоэффективности (при полной нагрузке) | Коммерческое оборудование |
| IEER | SEPR / ESEER | Интегрированный EER при частичной нагрузке | Чиллеры, коммерческие системы |
| COP | COP | Коэффициент производительности | Тепловые насосы, чиллеры |
| IPLV | IPLV / NPLV | Интегрированная частичная нагрузка | Чиллеры |
{{< /table >}}

Испытания по EN 14825:2023 определяют SCOP для трёх европейских климатических зон (Страсбург — умеренный, Афины — тёплый, Хельсинки — холодный), что обеспечивает более дифференцированную оценку сезонной производительности, чем единая метрика HSPF2.

## Нормативные источники

- 10 CFR Part 430 Subpart B: Test Procedures for Residential Appliances.
- 10 CFR Part 431 Subpart F: Energy Efficiency Standards for Commercial and Industrial Equipment.
- ANSI/AHRI 210/240-2023: Performance Rating of Unitary Air-Conditioning and Air-Source Heat Pump Equipment.
- ANSI/ASHRAE 103-2022: Method of Testing for Annual Fuel Utilization Efficiency of Residential Central Furnaces and Boilers.
- EN 14825:2023: Air conditioners, liquid chilling packages and heat pumps with electrically driven compressors — Testing under part load conditions.
- ASHRAE 90.1-2022: Energy Standard for Sites and Buildings Except Low-Rise Residential Buildings.
- ФЗ-261 «Об энергосбережении и о повышении энергетической эффективности».
- СП 60.13330-2020. Отопление, вентиляция и кондиционирование воздуха.
