---
title: "Ресурсы ископаемого топлива в системах HVAC"
aliases: ["Ресурсы ископаемого топлива в системах HVAC"]
description: "Уголь, природный газ и нефтепродукты: образование, запасы, добыча, инфраструктура распределения, свойства сгорания и применение в системах HVAC. Экологические и экономические факторы выбора топлива."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["природный газ HVAC", "уголь теплоснабжение", "топочное масло", "ресурсы ископаемого топлива", "теплота сгорания", "LHV HHV", "запасы природного газа", "выбросы CO₂ топлива"]
categories: ["Ресурсы энергии"]
tags: ["ископаемое топливо", "природный газ", "уголь", "топочное масло", "сгорание", "выбросы"]
weight: 1
---

Ресурсы ископаемого топлива обеспечивают большую часть глобальной первичной энергии и остаются основным видом топлива для систем теплоснабжения зданий. Уголь, природный газ и нефтепродукты образовались в результате геологических процессов на протяжении миллионов лет, преобразуя органическое вещество в концентрированные энергоносители. Они питают печи, котлы и системы когенерации (combined heat and power, CHP), одновременно служа сырьём для электростанций, питающих оборудование HVAC (Heating, Ventilation and Air Conditioning).

По данным IEA (World Energy Outlook 2024), ископаемое топливо обеспечивает около 79% мирового первичного потребления энергии и около 60% тепловой энергии, потребляемой зданиями. Это соотношение постепенно снижается по мере электрификации и роста доли возобновляемых источников, однако ископаемое топливо сохранит значимую роль в теплоснабжении на протяжении нескольких десятилетий.

## Образование и классификация

Ископаемое топливо происходит из древнего органического вещества, которое подвергалось воздействию тепла и давления в подземных геологических формациях. Процесс трансформации — диагенез для угля, катагенез для нефти и газа — определяет свойства топлива: энергетическую плотность, характеристики сгорания и содержание примесей.

**Уголь** формируется из наземного растительного материала, накопленного в болотных условиях и последовательно преобразующегося через торф, лигнит, суббитуминозный, битуминозный уголь и антрацит по мере роста температуры и давления. Содержание углерода варьируется от 25–30% (лигнит) до 86–98% (антрацит); теплота сгорания составляет от 9,3 до 35 МДж/кг в зависимости от ранга.

**Природный газ** состоит преимущественно из метана (CH₄), образующегося при термическом разложении органического вещества на глубинах обычно свыше 2 286 м при температурах выше 93°C. Газ накапливается в пористых породах-коллекторах под непроницаемой покрышкой или остаётся растворённым в сырой нефти (попутный газ) до момента добычи.

**Нефтепродукты** — топочные масла и сжиженные углеводородные газы (СУГ: пропан, бутан) — получают переработкой сырой нефти. Фракционная дистилляция разделяет нефть по температурам кипения, производя бензин, керосин, дизельное топливо и остаточные мазуты. Топочные масла №2 и №4–6 применяются в системах теплоснабжения зданий с энергетической плотностью 30,3–35 МДж/л.

## Глобальное распределение запасов

Запасы ископаемого топлива сосредоточены в определённых регионах, создавая цепочки поставок и геополитическую зависимость.

| Топливо | Глобальные запасы | Основные регионы | Коэф. запасы/добыча |
|---|---|---|---|
| Природный газ | ~204 трлн м³ | Ближний Восток (40%), Россия/СА (30%) | 50 лет (глобально) |
| Уголь | > 1 трлн т | США (25%), Россия (17%), Китай (14%) | 130+ лет |
| Нефть (сырая) | ~1 700 млрд барр. | Ближний Восток (48%), Россия (6%) | 50 лет |

Источник: BP Statistical Review of World Energy 2023.

Сланцевая революция в Северной Америке кардинально изменила рынок природного газа: добыча в США с 2008 по 2023 год удвоилась, улучшив безопасность поставок и снизив ценовую волатильность по сравнению с импортными нефтепродуктами.

## Технологии добычи

Современная добыча использует всё более сложные технологии для извлечения ресурсов из сложных формаций.

**Нетрадиционная добыча природного газа.** Горизонтальное бурение в сочетании с многоэтапным гидравлическим разрывом пласта (ГРП, hydraulic fracturing) создаёт искусственную проницаемость в сланцевых формациях с проницаемостью на уровне нанодарси (10⁻⁹ Д). Длина горизонтальных стволов составляет 1 524–3 048 м, что максимизирует контакт с продуктивным пластом.

**Угольная добыча.** Поверхностные методы (открытая разработка) доминируют в США, обеспечивая около 70% выпуска угля из месторождений бассейна Паудер-Ривер (Powder River Basin). Подземная добыча (камерно-столбовая система, лавовая система) обеспечивает доступ к более глубоким пластам высококачественного угля в Аппалачском бассейне.

**Методы увеличения нефтеотдачи.** Закачка CO₂ (CO₂ EOR) и паровое нагнетание повышают нефтеотдачу с 30–40% при первичном истощении до 50–60%, разблокируя дополнительные запасы по мере совершенствования технологий.

## Инфраструктура распределения

**Природный газ.** Магистральные трубопроводы работают при давлении 3 447–9 653 кПа (магистральное) и 1,7–414 кПа (распределительное), обеспечивая непрерывные поставки. Подземные хранилища в истощённых коллекторах и соляных кавернах обеспечивают сезонную балансировку — критически важную для климатических зон с преимущественно отопительным сезоном.

**Уголь.** Состав поезда с 100 вагонами-бункерами перевозит 9 072–13 608 т угля от шахты на электростанцию или промышленному потребителю. Барже-транспорт обслуживает объекты с выходом к судоходным водным путям. Хранение на объекте рассчитывается на 30–60-суточный запас.

**Топочное масло.** Доставка жилым и малым коммерческим потребителям осуществляется автоцистернами; крупные объекты получают поставки по трубопроводу, баржей или железнодорожными цистернами. Резервуары хранения рассчитаны на 7–30 суток потребления.

## Свойства сгорания и применение в HVAC

Свойства сгорания определяют конструкцию горелки, требования к подаче воздуха и характеристики выбросов. Стехиометрическое соотношение воздух–топливо варьируется от 10,0 м³/м³ (природный газ) до 13,7 кг/кг (битуминозный уголь).

**Природный газ** горит практически без образования твёрдых частиц. Содержание серы ниже 5 ppm исключает выбросы SO₂. Эти свойства делают газ предпочтительным топливом для HVAC в зонах с жёсткими требованиями к качеству воздуха.

**Топочные масла** содержат 0,5–2,5% серы (в зависимости от сорта и глубины переработки), что обусловливает выбросы SO₂. Более тяжёлые масла требуют предварительного нагрева до 82–104°C для обеспечения необходимой вязкости при распыливании, что усложняет систему.

**Уголь** производит значительное количество золы — 5–40% от массы в зависимости от ранга и источника, — требуя систем золоудаления и оборудования газоочистки. Содержание серы от 0,5 до 5% обусловливает необходимость управления выбросами SO₂. Эти факторы в значительной мере исключили уголь из новых коммерческих установок HVAC; часть существующих промышленных и институциональных котельных продолжает его сжигание.

## Сравнение выбросов CO₂ при сгорании топлива

{{< table title="Интенсивность выбросов CO₂ основных видов топлива для HVAC" >}}
| Топливо | CO₂, кг/ГДж | CO₂, кг/кВт·ч | Относительно природного газа |
|---|---|---|---|
| Природный газ | 56,1 | 0,202 | 1,00 (база) |
| Сжиженный природный газ (СПГ) | 57,2 | 0,206 | 1,02 |
| Пропан (СУГ) | 63,1 | 0,227 | 1,12 |
| Топочное масло №2 | 74,1 | 0,267 | 1,32 |
| Топочное масло №6 | 77,4 | 0,279 | 1,38 |
| Битуминозный уголь | 94,6 | 0,341 | 1,69 |
| Лигнит | 101,0 | 0,364 | 1,80 |
{{< /table >}}

Источник: IPCC AR6, 2021; US EPA AP-42.

Более низкое атомарное соотношение C/H у природного газа (метан CH₄) обусловливает на 40–50% меньше CO₂ на единицу энергии по сравнению с углём.

## Числовой пример: сравнение систем отопления по затратам и выбросам

Промышленный объект с нагрузкой отопления 500 кВт, работающий 3 500 ч/год. КПД котлов: природный газ — 92% AFUE, мазут №2 — 87% AFUE.

**Потребление топлива в год:**

{{< formula display="true" >}}
Q_{\text{нагрузка}} = 500 \;\text{кВт} \times 3\,500 \;\text{ч} = 1\,750\,000 \;\text{кВт·ч} = 6\,300 \;\text{ГДж}
{{< /formula >}}

{{< formula display="true" >}}
Q_{\text{газ}} = \frac{6\,300 \;\text{ГДж}}{0{,}92} = 6\,848 \;\text{ГДж/год}; \quad Q_{\text{масло}} = \frac{6\,300}{0{,}87} = 7\,241 \;\text{ГДж/год}
{{< /formula >}}

**Выбросы CO₂:**

{{< formula display="true" >}}
E_{\text{газ}} = 6\,848 \times 56{,}1 = 384\,173 \;\text{кг} \approx 384 \;\text{т CO}_2/\text{год}
{{< /formula >}}

{{< formula display="true" >}}
E_{\text{масло}} = 7\,241 \times 74{,}1 = 536\,558 \;\text{кг} \approx 537 \;\text{т CO}_2/\text{год}
{{< /formula >}}

**Топливные затраты** при ценах 8 USD/ГДж (природный газ) и 16 USD/ГДж (мазут №2):

{{< formula display="true" >}}
C_{\text{газ}} = 6\,848 \times 8 = 54\,784 \;\text{USD/год}; \quad C_{\text{масло}} = 7\,241 \times 16 = 115\,856 \;\text{USD/год}
{{< /formula >}}

Природный газ обеспечивает экономию затрат 61 072 USD/год и снижение выбросов CO₂ на 153 т/год по сравнению с мазутом.

## Экологические факторы

**Выбросы парниковых газов.** Сгорание ископаемого топлива вносит основной вклад в атмосферные концентрации CO₂. Природный газ производит примерно на 40–50% меньше CO₂ на единицу энергии, чем уголь, что делает его предпочтительным для снижения углеродного следа в переходный период.

**Утечки метана.** Метан при добыче и распределении природного газа имеет потенциал глобального потепления (GWP100) 28–36 по сравнению с CO₂. Отраслевые программы по сокращению утечек направлены на сохранение экологических преимуществ газа. По данным IEA, глобальные выбросы метана от нефтегазового сектора составляют около 70 млн т/год.

**Загрязнители воздуха.** Уголь и тяжёлые топочные масла производят значительные количества твёрдых частиц (PM2.5, PM10), SO₂ и NOx. Природный газ — наименее загрязняющее ископаемое топливо по всем трём показателям.

## Экономические факторы и выбор топлива

Цена поставленного топлива определяет выбор топливной системы HVAC наряду с капитальными затратами оборудования, КПД и нормативными требованиями по выбросам.

**Природный газ:** 3–8 USD/ГДж (коммерческие потребители в зависимости от региона и объёма). Коммунальные предприятия предлагают твёрдые и прерываемые тарифы; последний обеспечивает более низкую цену в обмен на право ограничения поставок в пиковые периоды.

**Топочное масло:** 12–20 USD/ГДж, следует конъюнктуре нефтяного рынка плюс маржа переработки и дистрибуции. Потребители могут хеджировать ценовой риск через фьючерсные контракты.

**Уголь:** 3–6 USD/ГДж (для крупных промышленных потребителей), но угольные системы требуют значительных капиталовложений в оборудование материального обращения, газоочистку и золоудаление, что ограничивает новые инсталляции коммерческой HVAC.

Долгосрочный тренд — рост доли ВИЭ и электрификация теплоснабжения — обусловливает снижение конкурентоспособности ископаемого топлива в системах HVAC к 2030–2040 годам, особенно в юрисдикциях с амбициозными климатическими целями.

## Нормативные ссылки

- IEA, World Energy Outlook 2024.
- BP Statistical Review of World Energy 2023.
- IPCC AR6, Working Group III, Chapter 6: Energy Systems, 2022.
- ASHRAE 90.1-2022: Energy Standard for Sites and Buildings.
- СП 60.13330.2020: Отопление, вентиляция и кондиционирование воздуха.
- ФЗ-261 «Об энергосбережении и о повышении энергетической эффективности» (Российская Федерация).
- US EPA AP-42: Compilation of Air Emissions Factors, 5th ed.
