---
title: "Ресурсы природного газа"
aliases: ["Ресурсы природного газа"]
description: "Обзор ресурсов природного газа: мировые запасы, методы добычи, состав и качество, инфраструктура распределения, технология СПГ и долгосрочные перспективы топливоснабжения систем ОВК."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - природный газ
  - запасы природного газа
  - добыча газа
  - сланцевый газ
  - СПГ
  - газовая инфраструктура
  - теплота сгорания газа
  - индекс Воббе
  - топливо ОВК
  - горизонтальное бурение
  - гидравлический разрыв
categories:
  - Энергетические ресурсы
  - Природный газ
tags:
  - природный газ
  - газ
  - топливо
  - ОВК
weight: 2
---

Природный газ — ключевой энергоноситель для теплоснабжения, охлаждения и выработки электроэнергии в системах ОВК. Его теплота сгорания составляет около 34–38 МДж/м³ (НТС, нормальные условия), что обеспечивает конкурентоспособность с электроэнергией и жидким топливом в большинстве климатических зон. Понимание мировых запасов, методов производства, характеристик состава и инфраструктуры доставки необходимо для обоснованного выбора оборудования, оценки надёжности топливоснабжения и прогнозирования операционных затрат на протяжении жизненного цикла системы.

## Глобальный обзор ресурсов

Природный газ встречается в трёх основных геологических условиях:

- **Традиционные залежи** — в пористых породах-коллекторах под непроницаемой покрышкой;
- **Нетрадиционные источники** — плотные (tight gas) и сланцевые (shale gas) формации;
- **Попутный газ** — растворённый или выделяемый в нефтяных резервуарах.

По данным BP Statistical Review of World Energy 2023, мировые доказанные запасы превышают 188 трлн м³, что при текущих темпах потребления (около 4 трлн м³/год) обеспечивает около 48–50 лет снабжения. С учётом технически извлекаемых ресурсов (включая нетрадиционные источники) потенциал снабжения оценивается в несколько столетий.

Революция добычи сланцевого газа, начавшаяся в середине 2000-х годов, кардинально изменила глобальный баланс поставок: горизонтальное бурение в сочетании с гидравлическим разрывом пласта (hydraulic fracturing) открыло доступ к ранее нерентабельным формациям, обратив вспять снижение добычи в Северной Америке и создав условия для экспорта СПГ.

## Состав и качество газа

Магистральный природный газ состоит преимущественно из метана (CH₄, 70–90 %) с примесями этана, пропана, бутана, азота и углекислого газа. Теплота сгорания (ВТС) составляет 34–40 МДж/м³ (при 15 °C, 101,3 кПа); более высокие значения свидетельствуют о повышенном содержании тяжёлых углеводородов.

Индекс Воббе (Wobbe Index, WI) — критерий взаимозаменяемости топлива:

{{< formula display="true" >}}
WI = \frac{\mathrm{ВТС}}{\sqrt{d}}
{{< /formula >}}

где $d$ — относительная плотность газа по воздуху. Для магистрального газа $WI$ обычно составляет 48–56 МДж/м³.

Подготовка газа удаляет H₂S (до < 10 мг/м³), избыточный CO₂ и водяной пар, предотвращающие коррозию и образование гидратов в трубопроводах. Сезонные колебания состава достигают 2–4 МДж/м³ при смешивании поставок коммунальными предприятиями.

Для проектирования горелок ОВК состав газа влияет на:
- диаметры жиклёров;
- объём воздуха на горение;
- характеристики пламени и тепловую мощность.

## Технологии добычи

Традиционная добыча (вертикальные скважины) применима для проницаемых коллекторов с проницаемостью более 0,1 мД. Горизонтальное бурение увеличивает контакт скважины с пластом с 30–60 м (вертикальная скважина) до 1 500–3 000 м (боковой ствол).

Многостадийный гидравлический разрыв пласта по горизонтальному стволу (10–40 стадий) создаёт искусственную трещиноватость, обеспечивающую экономически рентабельную добычу из сланцевых и плотных формаций.

## Инфраструктура распределения

Система доставки природного газа включает:

- магистральные газопроводы — давление 3,5–10 МПа;
- внутрирегиональные газопроводы — 1,4–3,5 МПа;
- газораспределительные сети ГРО — 0,3–0,4 МПа (среднее давление) и 2–12 кПа (низкое давление);
- подземные хранилища газа (ПХГ) — сезонное выравнивание поставок.

Для специалистов ОВК важно проверять рабочее давление в точке подключения и правильно подбирать регуляторы, чтобы обеспечить минимально необходимое давление на приборе.

## Сжиженный природный газ (СПГ)

Сжижение при температуре −162 °C снижает объём газа примерно в 600 раз, обеспечивая морскую транспортировку и компактное хранение. Пиковые установки СПГ (peak shaving) хранят газ, сжиженный в летний период, для испарения в дни пикового зимнего спроса.

Состав СПГ содержит более высокую долю метана по сравнению с магистральным газом, что может незначительно влиять на WI и характеристики горения. Оборудование, откалиброванное под магистральный газ, как правило, справляется с такими вариациями без регулировки.

## Числовой пример: расход газа для котла ОВК

**Условие.** Конденсационный газовый котёл тепловой мощностью 200 кВт, КПД $\eta = 0{,}96$ (по ВТС). Природный газ: ВТС = 38,3 МДж/м³, НТС = 34,5 МДж/м³.

**Расчёт расхода по ВТС:**

{{< formula display="true" >}}
\dot{V}_{\mathrm{gas}} = \frac{Q_{\mathrm{kotl}}}{\eta \cdot \mathrm{ВТС}} = \frac{200 \times 10^3}{0{,}96 \times 38{,}3 \times 10^6} \approx 5{,}44 \times 10^{-3} \text{ м}^3\text{/с} = 19{,}6 \text{ м}^3\text{/ч}
{{< /formula >}}

**Годовой расход** при 2 200 ч отопительного сезона:

{{< formula display="true" >}}
V_{\mathrm{year}} = 19{,}6 \times 2\,200 \approx 43\,100 \text{ м}^3\text{/год}
{{< /formula >}}

**Затраты на топливо** при цене $0,35 руб./м³ (условно, локальный тариф ГРО):

{{< formula display="true" >}}
C_{\mathrm{fuel}} = 43\,100 \times 0{,}35 \approx 15\,100 \text{ руб./год}
{{< /formula >}}

Для сравнения: при угольном котле с КПД 82 % и НТС угля 28,5 МДж/кг годовой расход составит около 20 т/год, что при цене 4 500 руб./т даёт 90 000 руб./год — в 6 раз дороже при сопоставимой тепловой мощности (иллюстративные цены для методологического сравнения).

## Устойчивость ресурсов и перспективы для ОВК

Добыча природного газа на протяжении последних десятилетий пополняла запасы быстрее, чем происходило потребление. Технически извлекаемые ресурсы Северной Америки оцениваются в 60–70 трлн м³ (USGS, 2023), обеспечивая поставки на десятки лет при текущих темпах потребления.

Экологические преимущества природного газа по сравнению с углём:
- снижение удельных выбросов CO₂ на 40–50 % на единицу энергии (IEA, 2023);
- практически нулевые выбросы твёрдых частиц;
- значительно меньший объём твёрдых отходов.

Утечки метана при добыче и транспортировке (оцениваемые в 1,5–3 % от объёма добычи) остаются предметом отраслевых усилий по снижению.

Для долгосрочного проектирования систем ОВК с газовым теплоснабжением (срок службы оборудования 15–25 лет) ресурсная база природного газа выглядит устойчивой в части физической доступности; ценовая устойчивость определяется динамикой рынка и регуляторной средой.

## Нормативная база

- **СП 60.13330.2020** — отопление, вентиляция и кондиционирование воздуха;
- **СП 50.13330.2012** — тепловая защита зданий;
- **ФЗ-261** — об энергосбережении и повышении энергетической эффективности;
- **ISO 50001:2018** — системы энергетического менеджмента;
- **EN 14825** — тепловые насосы; испытания и характеристики (для сравнения альтернатив);
- **ASHRAE 90.1-2022** — Energy Standard for Buildings.
