---
title: "Сжиженный природный газ (СПГ)"
aliases: ["Сжиженный природный газ (СПГ)"]
description: "Сжижение, хранение, морской транспорт и регазификация природного газа. Технология LNG, криогенные резервуары, пиковые установки, безопасность СПГ — применительно к топливоснабжению систем ОВК."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - СПГ сжиженный природный газ
  - LNG liquefied natural gas
  - сжижение газа
  - регазификация
  - криогенные резервуары
  - пиковые установки peak shaving
  - танкеры СПГ
  - безопасность СПГ
  - индекс Воббе
  - топливоснабжение ОВК
categories:
  - Энергетические ресурсы
  - Природный газ
tags:
  - СПГ
  - LNG
  - сжижение
  - хранение газа
weight: 6
---

Сжиженный природный газ (СПГ, Liquefied Natural Gas, LNG) обеспечивает транспортировку природного газа на дальние расстояния и предоставляет стратегические возможности для хранения и пиковой компенсации нагрузки коммунальными предприятиями. Процесс сжижения снижает объём газа примерно в 600 раз, преобразуя его в криогенную жидкость при −162 °C. Понимание технологии СПГ помогает специалистам ОВК распознавать динамику цепочки поставок, предвидеть изменения состава газа в периоды пиковых нагрузок и рассматривать распределённые установки СПГ как альтернативный источник топлива.

## Соотношение объёмов 600:1

Основное преимущество СПГ — резкое увеличение плотности хранения:

{{< formula display="true" >}}
\text{Соотношение объёмов} = \frac{\rho_{\mathrm{LNG}}}{\rho_{\mathrm{gas}}} = \frac{423 \text{ кг/м}^3}{0{,}72 \text{ кг/м}^3} \approx 587 \approx 600
{{< /formula >}}

где $\rho_{\mathrm{LNG}}$ — плотность СПГ при −162 °C и атмосферном давлении; $\rho_{\mathrm{gas}}$ — плотность природного газа при 15 °C, 101,3 кПа.

Это соотношение делает морской транспорт экономически обоснованным: автоцистерна объёмом 50 м³ СПГ эквивалентна примерно 30 000 м³ газообразного газа. Подземное хранение газа в истощённых резервуарах требует огромных геологических объёмов, тогда как эквивалентный запас в СПГ занимает компактные атмосферные резервуары.

## Процесс сжижения

Сжижение природного газа использует каскадные или смешанные холодильные циклы для охлаждения газа от температуры окружающей среды до −162 °C с одновременным удалением примесей, способных затвердевать при криогенных температурах.

**Предварительная подготовка** (обязательна перед сжижением):
- удаление H₂S, CO₂ (до < 50 ppm), иначе — образование сухого льда и гидратов;
- осушка до точки росы ≤ −80 °C;
- удаление тяжёлых углеводородов C₅+ (при охлаждении кристаллизуются).

**Стадии охлаждения:**

1. Предохлаждение пропановым циклом: от +20 °C до −40 °C;
2. Основное охлаждение этиленовым или смешанным холодильным агентом (MRC): до −100 °C;
3. Окончательное сжижение метановым циклом или дросселированием (Joule-Thomson): до −162 °C.

Удельное потребление энергии при сжижении:

{{< formula display="true" >}}
w_{\mathrm{liq}} = 0{,}30 \div 0{,}45 \text{ кВт·ч/кг СПГ}
{{< /formula >}}

что соответствует 8–12 % от энергетического содержания газа — значительная собственная нагрузка завода.

### Числовой пример: энергетика сжижения

**Условие.** Завод сжижает 5 000 т/сут СПГ.

**Расход электроэнергии** при $w = 0{,}35$ кВт·ч/кг:

{{< formula display="true" >}}
W_{\mathrm{liq}} = 5\,000 \times 10^3 \times 0{,}35 = 1{,}75 \times 10^6 \text{ кВт·ч/сут} = 72{,}9 \text{ МВт}
{{< /formula >}}

**Доля от энергосодержания газа** (ВТС СПГ ≈ 50 МДж/кг):

{{< formula display="true" >}}
\eta_{\mathrm{loss}} = \frac{0{,}35 \times 3{,}6}{50} \approx 0{,}025 = 2{,}5\,\%
{{< /formula >}}

Реально суммарные потери (включая вспомогательные системы) достигают 8–12 % от энергосодержания.

## Хранение СПГ в криогенных резервуарах

СПГ хранится в специализированных резервуарах при −162 °C и давлении, близком к атмосферному (3–14 кПа избыточных).

**Конструкции резервуаров:**

**Двустенные надземные резервуары** — наиболее распространены. Внутренний сосуд из стали 9 % Ni или алюминиевого сплава; наружный кожух из углеродистой стали; между ними — перлитная или пенополиуретановая изоляция. Объём: от 500 м³ (малые установки) до 200 000 м³ (крупные терминалы).

**Подземные резервуары** — стенки из армобетона с криогенной мембранной облицовкой; меньший визуальный профиль; применяются в Японии, Корее.

**Мембранные резервуары на танкерах** — тонкая гофрированная мембрана из нержавеющей стали (тип GTT Mark III) или сплава Invar (тип GTT NO96), поддерживаемая фанерными и пенными слоями внутри корпуса судна.

Испарение СПГ при хранении (Boil-Off Gas, BOG):

{{< formula display="true" >}}
\dot{m}_{\mathrm{BOG}} = \frac{Q_{\mathrm{heat\,leak}}}{\Delta h_{\mathrm{vap}}}
{{< /formula >}}

Для наземных резервуаров: 0,05–0,20 % объёма в сутки; для малых ёмкостей — до 0,5–1,0 % в сутки (неблагоприятное отношение поверхность/объём). Испаряющийся газ утилизируется как топливо или ресжижается.

## Регазификация

Объекты регазификации (Import LNG Terminals) преобразуют СПГ в газообразную форму для подачи в магистраль.

Технологическая цепочка:

1. Разгрузка с танкера через криогенные рукава;
2. Хранение в резервуарах;
3. Откачка высоконапорными криогенными насосами (выходное давление 7–10 МПа);
4. Испарение в теплообменниках;
5. Одоризация (если требуется);
6. Учёт и подача в магистраль.

**Типы испарителей:**

- **Открытые испарители ORV** (Open Rack Vaporizer) — морская вода омывает алюминиевые панели; минимальное потребление энергии; ограничены температурой морской воды.
- **Испарители с погружным горением SCV** (Submerged Combustion Vaporizer) — горелка нагревает водяную ванну с катушками СПГ; работает в любых климатических условиях; требует топлива (1–3 % от объёма газа).
- **Воздушные испарители AAV** (Ambient Air Vaporizer) — конвективный нагрев от атмосферного воздуха; нулевое энергопотребление; снижение производительности при морозе.
- **Испарители с промежуточным теплоносителем IFV** (Intermediate Fluid Vaporizer) — закрытый контур пропилен-гликоля между морской водой и СПГ; предотвращает обмерзание поверхностей.

## Морской транспорт СПГ

Специализированные СПГ-танкеры поддерживают груз при −162 °C в течение рейса продолжительностью 10–30 суток. Вместимость флота: от 20 000 м³ (малые прибрежные суда) до 266 000 м³ (суда класса Q-Max).

**Испарение при транспортировке** (0,10–0,15 % объёма в сутки) используется как топливо для пропульсивных установок судна, заменяя традиционный мазут. Современные суда оснащены установками ресжижения BOG при превышении потребностей движения.

## Пиковые установки СПГ для коммунальных предприятий

Коммунальные пиковые установки (Peak Shaving Plants) сжижают магистральный газ в периоды низкого потребления (лето) и испаряют его в дни экстремального зимнего спроса, когда трубопроводные поставки дефицитны.

Компоненты:
- малый сжижитель (1–10 т/ч);
- криогенные резервуары (2 000–50 000 м³);
- испарительное оборудование на расчётный пиковый расход;
- резервное электроснабжение.

Экономическое обоснование: стоимость капитальных затрат на хранение СПГ сопоставляется с платежами за бронирование дополнительной трубопроводной мощности ($0,05–0,20/м³/год) и риском перебоев поставок.

**Влияние на ОВК.** При подаче газа из пиковых установок состав незначительно отличается от магистрального: СПГ, полученный из магистрального газа, содержит несколько большую долю метана (более лёгкие компоненты конденсируются легче). Отклонение индекса Воббе, как правило, < 2 % — горелочное оборудование работает без регулировки. Однако при использовании пропано-воздушной смеси вместо СПГ необходима проверка WI.

## Безопасность СПГ

**Криогенные опасности.** Прямой контакт вызывает немедленное обморожение; обычная углеродистая сталь при −162 °C хрупко разрушается. Материалы для контакта с СПГ: сталь 9 % Ni, алюминиевые сплавы AA5083/AA5086, аустенитная нержавеющая сталь.

**Пожаро- и взрывоопасность.** Пар СПГ смешивается с воздухом, образуя воспламеняемую смесь при 5–15 % об. (пределы воспламенения метана). Пар изначально холоднее и тяжелее окружающего воздуха — скапливается в низких местах до прогрева. Надлежащая вентиляция, газоанализаторы и контроль источников зажигания обязательны.

**Опрокидывание (Rollover).** Расслоённые слои СПГ разной плотности могут внезапно перемешаться с интенсивным испарением и повышением давления в резервуаре. Меры защиты: правильный порядок заполнения, мониторинг профиля плотности, клапаны сброса давления.

**Быстрый фазовый переход (RPT).** Попадание СПГ на воду может вызвать взрывообразное испарение. Предусматриваются поддоны для сбора разливов и процедуры аварийного реагирования.

## Нормативная база

- **СП 60.13330.2020** — отопление, вентиляция и кондиционирование;
- **ГОСТ Р 56719-2015** — промышленные газы; сжиженный природный газ;
- **ФЗ-261** — об энергосбережении и повышении энергетической эффективности;
- **ISO 50001:2018** — системы энергетического менеджмента;
- **EN 1473:2021** — установки СПГ; проектирование наземных установок;
- **NFPA 59A** — стандарт производства, хранения и обработки сжиженного природного газа;
- **BP Statistical Review of World Energy 2023** — статистика мирового рынка СПГ.
