---
title: "Грунтовые тепловые насосы: проектирование и производительность"
aliases: ["Грунтовые тепловые насосы: проектирование и производительность"]
description: "Техническое руководство по системам грунтовых тепловых насосов (GSHP): горизонтальные, вертикальные и прудовые контуры, методика расчёта размеров по IGSHPA, показатели COP/EER, нормирование по ASHRAE 90.1 и СП 60.13330."
date: 2026-01-11
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - грунтовый тепловой насос GSHP
  - проектирование геотермального контура
  - вертикальная геотермальная скважина
  - горизонтальный грунтовый контур
  - COP теплового насоса
  - EER охладитель
  - IGSHPA методика расчёта
  - тепловое сопротивление скважины
categories:
  - Геотермальная энергия
  - Тепловые насосы
tags:
  - GSHP
  - тепловой насос
  - COP
  - геотермальный контур
weight: 4
---

Грунтовые тепловые насосы (GSHP, ground-source heat pump; в российской практике — грунтовые тепловые насосы, ГТН) извлекают тепловую энергию из неглубокого геотермального ресурса, используя относительно постоянную температуру подземного слоя (10–20 °C на глубинах ниже 3–6 м). Системы достигают коэффициента производительности (COP, coefficient of performance) 3,5–5,0 в режиме отопления и коэффициента энергетической эффективности (EER, energy efficiency ratio) 15–25 в режиме охлаждения — значительно выше, чем у воздушных тепловых насосов в холодном климате.

По данным IEA (2022), глобальный парк GSHP превышает 100 млн кВт_т установленной мощности с годовым ростом 9–11 %. В России применение регулируется СП 60.13330.2020 (ОВиК) и СП 50.13330.2012 (тепловая защита зданий); минимальные требования к COP тепловых насосов в системах энергоснабжения — ASHRAE 90.1-2022, EN 14825.

## Физические принципы

Земля функционирует как тепловой резервуар с двумя ключевыми свойствами.

**Тепловая диффузивность** почвы и горной породы:

{{< formula display="true" >}}
\alpha = \frac{k}{\rho c_p}
{{< /formula >}}

Где $\alpha$ — тепловая диффузивность (м²/с), $k$ — теплопроводность (Вт/(м·К)), $\rho$ — плотность (кг/м³), $c_p$ — удельная теплоёмкость (Дж/(кг·К)).

**Температурный профиль грунта по глубине** с учётом сезонных колебаний:

{{< formula display="true" >}}
T(z,t) = T_m + A_s \exp\!\!\left(-z\sqrt{\frac{\omega}{2\alpha}}\right) \cos\!\!\left(\omega t - z\sqrt{\frac{\omega}{2\alpha}}\right)
{{< /formula >}}

Где $T_m$ — среднегодовая температура поверхности, $A_s$ — амплитуда температуры поверхности, $z$ — глубина (м), $\omega = 2\pi/31{,}5\times10^6$ с⁻¹ — годовая частота, $t$ — время (с).

На глубине 6–10 м температура стабилизируется в диапазоне ±1 °C от $T_m$. Для Москвы $T_m \approx 6$ °C, для Сочи $T_m \approx 14$ °C.

## Конфигурации грунтовых контуров

```mermaid
graph TB
    A[Конфигурации GSHP] --> B[Замкнутый вертикальный]
    A --> C[Замкнутый горизонтальный]
    A --> D[Замкнутый прудовой]
    A --> E[Открытый контур]
    A --> F[Гибридные системы]
    B --> B1[U-образный одинарный<br/>50–150 м]
    B --> B2[U-образный двойной<br/>75–200 м]
    B --> B3[Коаксиальный<br/>100–250 м]
    C --> C1[Горизонтальные траншеи<br/>1,5–2,5 м]
    C --> C2[Спиральный (slinky)<br/>1,8–3,0 м]
    D --> D1[Погружённые петли<br/>2–6 м]
    E --> E1[Подача из водоносного горизонта]
    F --> F1[Контур + градирня]
    F --> F2[Контур + солнечный коллектор]
    style A fill:#1e3a8a,color:#fff
```

### Вертикальные скважины

Вертикальные замкнутые контуры устанавливают U-образные теплообменники в скважины глубиной 50–200 м с расстоянием между скважинами 4–6 м. Этот вариант минимизирует занимаемую площадь и обеспечивает стабильную температуру источника.

**Теплопередача в скважине** (удельный поток на единицу длины):

{{< formula display="true" >}}
q' = \frac{T_g - T_f}{R_b}
{{< /formula >}}

Где $q'$ — удельный тепловой поток, Вт/м; $T_g$ — невозмущённая температура грунта, °C; $T_f$ — температура теплоносителя, °C; $R_b$ — тепловое сопротивление скважины, м·К/Вт.

**Компоненты теплового сопротивления:**

{{< formula display="true" >}}
R_b = R_{\text{pipe}} + R_{\text{grout}} + R_{\text{contact}}
{{< /formula >}}

Теплопроводность заливочного раствора (grouting) существенно влияет на производительность: раствор с $k = 1{,}5{-}2{,}5$ Вт/(м·К) сокращает требуемую длину скважины на 15–30 % по сравнению со стандартным бентонитом ($k = 0{,}7{-}1{,}0$ Вт/(м·К)).

### Горизонтальные контуры

Горизонтальные контуры требуют большей площади (0,12–0,20 га/кВт охладительной мощности), но дешевле в установке. Глубина укладки — 1,5–2,5 м, ниже глубины промерзания.

**Спиральная (slinky) конфигурация** — перекрывающиеся витки увеличивают площадь теплопередачи на единицу длины траншеи:

{{< formula display="true" >}}
L_{\text{slinky}} = \frac{L_{\text{прямой}}}{2{,}5 \div 3{,}5}
{{< /formula >}}

Длина траншеи сокращается на 60–70 % при сохранении эквивалентных показателей теплопередачи.

### Прудовые и озёрные контуры

Погружённые петли в водоёмах используют естественную конвекцию и высокую теплопроводность воды ($k = 0{,}6$ Вт/(м·К)). Минимальные требования:
- глубина не менее 2–3 м для предотвращения замерзания
- площадь поверхности не менее 0,2 га на 3,5 кВт охладительной мощности
- якорное крепление петель на глубине 1,5–2 м

### Открытые системы

Прямая подача грунтовых вод (скважина–теплообменник–сброс) обеспечивает COP 4,0–5,2, но требует разрешений на водопользование и контроля химического состава воды:
- расход: 21,6 л/мин·кВт охладительной мощности
- pH и жёсткость — в пределах, исключающих коррозию и накипь
- скорость на сетке: 0,015–0,030 м/с для предотвращения миграции песка

## Методика расчёта длины контура — метод IGSHPA

**Годовой тепловой баланс** — основа долгосрочного функционирования. При неравных нагрузках отопления и охлаждения необходима коррекция с гибридными источниками (градирня или солнечный коллектор):

{{< formula display="true" >}}
Q_{\text{год, отопл}} \approx Q_{\text{год, охл}}
{{< /formula >}}

**Уравнение IGSHPA** для требуемой длины скважины (режим отопления):

{{< formula display="true" >}}
L = \frac{Q_a R_{ga} + Q_h R_{gh} - W_c(\text{COP}-1)R_{gh}}{T_g - (T_{wi} + T_{wo})/2}
{{< /formula >}}

Где:
- $L$ — общая длина скважин, м
- $Q_a$ — среднегодовая теплопередача, Вт
- $Q_h$ — пиковая теплопередача, Вт
- $R_{ga}$ — эффективное тепловое сопротивление грунта для годового теплового импульса, м·К/Вт
- $R_{gh}$ — эффективное тепловое сопротивление грунта для кратковременного импульса, м·К/Вт
- $W_c$ — потребляемая мощность компрессора, Вт
- $T_g$ — невозмущённая температура грунта, °C
- $T_{wi},\; T_{wo}$ — температуры теплоносителя на входе и выходе, °C

### Числовой пример — офисное здание, г. Казань

**Дано:** тепловая нагрузка 120 кВт, $T_g = 8$ °C, COP = 4,0, $T_{wi} = −3$ °C, $T_{wo} = −7$ °C; суглинок насыщенный, $k = 1{,}6$ Вт/(м·К); $Q_a = 35$ кВт, $R_{ga} = 0{,}18$ м·К/Вт, $R_{gh} = 0{,}10$ м·К/Вт.

$W_c = Q_h / \text{COP} = 120/4 = 30$ кВт (тепловая нагрузка на стороне источника = 90 кВт).

{{< formula display="true" >}}
L = \frac{35 \times 0{,}18 + 120 \times 0{,}10 - 30 \times (4-1) \times 0{,}10}{8 - (-5)} = \frac{6{,}3 + 12{,}0 - 9{,}0}{13} = \frac{9{,}3}{13} \approx 716\,\text{м}
{{< /formula >}}

При глубине скважины 100 м — 8 скважин; при шаге 5 м занимаемая площадь ≈ 200 м² (периметр поля 8×5 = 40 м). Стоимость бурения вертикальных скважин в России в 2025 г. — 2 500–4 000 руб./м, итого 1,8–2,9 млн руб.

## Теплопроводность грунтов и пород

{{< table title="Теплопроводность грунтов и горных пород для проектирования GSHP" >}}
| Тип грунта / породы | $k$, Вт/(м·К) | Применение |
|---|---|---|
| Тяжёлая глина насыщенная | 1,5–2,0 | Горизонтальные контуры благоприятны |
| Супесь, лёгкий суглинок | 1,2–1,8 | Хорошая производительность |
| Песок, гравий сухой | 0,4–0,8 | Нужны увеличенные контуры |
| Песок, гравий насыщенный | 1,8–2,5 | Отличная производительность |
| Гранит | 2,5–4,0 | Оптимален для вертикальных скважин |
| Известняк | 2,0–3,5 | Хорошая производительность скважин |
| Песчаник | 1,5–2,5 | Умеренная производительность |
| Базальт | 1,3–2,3 | Переменная производительность |
{{< /table >}}

## Показатели производительности COP и EER

{{< table title="Типичные значения COP и EER для GSHP в зависимости от температуры теплоносителя" >}}
| Температура теплоносителя на входе | COP (отопление) | EER (охлаждение) |
|---|---|---|
| −5 °C (входящий зимой) | 2,8–3,5 | — |
| +10 °C | 3,8–4,5 | 16–20 |
| +20 °C | 4,5–5,2 | 20–25 |
| +32 °C | — | 13–17 |
{{< /table >}}

По ASHRAE 90.1-2022, для замкнутых систем минимальный COP в режиме отопления составляет 4,1 при температуре источника 0 °C; EER в режиме охлаждения — не менее 17,1 (при $T_{\text{вх}} = 25$ °C).

## Гибридные системы GSHP

**Гибридная градирня** снижает пиковую нагрузку охлаждения на контур на 20–40 %, предотвращая тепловое насыщение грунта в климатических зонах с преобладанием охлаждения.

**Гибридный солнечный тепловой коллектор** восполняет температуру грунта в отопительный период, поддерживая долгосрочный тепловой баланс.

**Гибридный котёл/чиллер** покрывает пиковые нагрузки, превышающие мощность GSHP, сокращая размеры грунтового контура.

## Стандарты и нормирование

- **IGSHPA** (International Ground Source Heat Pump Association) — стандарты проектирования и монтажа замкнутых контуров, спецификации заливочных растворов, протоколы теплового отклика (TRT)
- **ASHRAE Handbook — HVAC Applications, гл. 34** (Geothermal Energy) и **ASHRAE 90.1-2022** (минимальные требования к COP/EER)
- **EN 14825:2022** — методика оценки характеристик тепловых насосов при переменных условиях (SCOP)
- **СП 60.13330.2020** — нормирование параметров теплоносителя
- **ФЗ-261** (2009) — требования к энергетическим паспортам зданий с геотермальными системами

**Тепловой отклик скважины (TRT):** полевые испытания продолжительностью 48–72 ч при постоянной скорости теплового ввода 50–80 Вт/м определяют фактическую $k$ грунта и $R_b$ для проектов мощностью свыше 7 кВт.

## Долговечность и обслуживание

- Срок службы грунтового контура из ПНД-трубы (ASTM D3350, PE4710): 50+ лет
- Срок службы оборудования теплового насоса: 20–25 лет при надлежащем ТО
- Ежегодное обслуживание: замена фильтра, проверка заряда хладагента, контроль концентрации антифриза (25–30 % пропиленгликоль — защита до −15 °C)

По данным BP Statistical Review of World Energy 2023, тепловые насосы с грунтовым источником обеспечивают 60–75 % снижения углеродоёмкости теплоснабжения по сравнению с газовым котлом при условии, что электроэнергия поступает из низкоуглеродных источников.
