---
title: "Физические основы солнечного излучения для HVAC"
aliases: ["Физические основы солнечного излучения для HVAC"]
description: "Внеземное излучение, атмосферное ослабление, воздушная масса, компоненты облучённости (DNI, DHI, GHI) и модели ясного неба для инженерных расчётов систем HVAC."
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - солнечное излучение
  - солнечная постоянная
  - прямая нормальная облучённость DNI
  - рассеянная облучённость DHI
  - глобальная горизонтальная облучённость GHI
  - атмосферное ослабление
  - воздушная масса
  - индекс прозрачности
categories:
  - Возобновляемые источники энергии
  - Солнечная энергия
tags:
  - физика излучения
  - ASHRAE Fundamentals
  - модели ясного неба
  - СП 50.13330
weight: 1
---

Понимание физических основ солнечного излучения необходимо для корректного расчёта солнечного теплопоступления через ограждающие конструкции, выбора размеров солнечных коллекторов и PV-систем, а также для энергетического моделирования зданий в соответствии с ASHRAE 90.1 и СП 50.13330.2017.

## Внеземное солнечное излучение

Солнце излучает энергию в результате термоядерных реакций синтеза в ядре. Поток энергии, достигающий Земли, характеризуется **солнечной постоянной** $I_{sc}$:

{{< formula display="true" >}}
I_{sc} = 1361{-}1367 \ \text{Вт/м}^2
{{< /formula >}}

Значение варьируется в пределах ±3,3 % в течение года из-за эллиптичности орбиты Земли (перигелий около 3 января, афелий около 4 июля). Внеземная облучённость на горизонтальной поверхности:

{{< formula display="true" >}}
I_0 = I_{sc} \left(1 + 0{,}033\cos\frac{360n}{365}\right)\cos\theta_z
{{< /formula >}}

где $n$ — порядковый номер дня года, $\theta_z$ — зенитный угол солнца.

## Механизмы атмосферного ослабления

Проходя через атмосферу толщиной ~100 км, солнечное излучение ослабляется в результате нескольких физических процессов.

### Поглощение

- **Озон ($\text{O}_3$)** поглощает УФ-излучение (длины волн < 0,3 мкм), защищая биосферу.
- **Водяной пар ($\text{H}_2\text{O}$)** и **углекислый газ ($\text{CO}_2$)** интенсивно поглощают в ближнем инфракрасном диапазоне (0,9–3,5 мкм).
- **Кислород ($\text{O}_2$)** создаёт узкие полосы поглощения в видимом диапазоне.

### Рассеяние Рэлея

Рассеяние на молекулах атмосферы (размер << $\lambda$):

{{< formula display="true" >}}
I_{scatter} \propto \lambda^{-4}
{{< /formula >}}

Коротковолновое (синее) излучение рассеивается значительно эффективнее длинноволнового (красного). Этим объясняется синий цвет небосвода и красноватый оттенок зари.

### Рассеяние Ми

Рассеяние на аэрозолях и каплях воды (размер ~ $\lambda$). Слабо зависит от длины волны, создавая белесоватое небо при высокой аэрозольной нагрузке или влажности.

## Воздушная масса

Воздушная масса (AM, Air Mass) — отношение длины пути излучения через атмосферу к вертикальному пути на уровне моря:

{{< formula display="true" >}}
AM = \frac{1}{\cos\theta_z}
{{< /formula >}}

При $\theta_z > 70°$ необходима поправка на кривизну атмосферы (формула Каэстена):

{{< formula display="true" >}}
AM = \frac{1}{\cos\theta_z + 0{,}50572\,(96{,}07995 - \theta_z)^{-1{,}6364}}
{{< /formula >}}

Стандартные условия испытаний PV-модулей используют AM 1,5 ($\theta_z = 48{,}2°$) — типичное значение для умеренных широт в полдень.

## Компоненты солнечного излучения

```mermaid
graph TD
    A["Внеземное излучение<br/>I_sc ≈ 1367 Вт/м²"] --> B{"Атмосферное взаимодействие"}
    B --> C["Поглощение<br/>O₃, H₂O, CO₂"]
    B --> D["Рассеяние Рэлея<br/>(молекулы)"]
    B --> E["Рассеяние Ми<br/>(аэрозоли, облака)"]

    C --> F["Прямая нормальная облучённость<br/>DNI"]
    D --> G["Рассеянная горизонтальная<br/>облучённость DHI"]
    E --> G

    F --> H["GHI = DNI·cos θ_z + DHI"]
    G --> H

    H --> I["Отражённое излучение<br/>I_r = ρ·GHI·(1 − cos β)/2"]
    H --> J["Суммарная облучённость<br/>наклонной поверхности I_T"]
    I --> J

    style A fill:#FFE5B4
    style H fill:#B4D7FF
    style J fill:#B4FFB4
```

### Прямая нормальная облучённость (DNI)

DNI (Direct Normal Irradiance) — излучение, поступающее от солнечного диска на перпендикулярную поверхность. Измеряется пиргелиометром с угловым полем зрения 5°. Является определяющей характеристикой для концентрирующих коллекторов (CPC, параболических желобчатых) и следящих PV-систем.

### Рассеянная горизонтальная облучённость (DHI)

DHI (Diffuse Horizontal Irradiance) — суммарное рассеянное излучение небосвода на горизонтальной поверхности, без прямого пучка. Измеряется пиранометром с затенённой полосой или теневым диском. При сплошной облачности DHI — единственная составляющая GHI.

### Глобальная горизонтальная облучённость (GHI)

{{< formula display="true" >}}
GHI = DNI \cdot \cos\theta_z + DHI
{{< /formula >}}

Соотношение позволяет рассчитать любой из трёх компонентов, если два других известны. Измеряется стандартным пиранометром с полусферическим полем зрения.

### Отражённое излучение

Для наклонной поверхности с углом наклона $\beta$:

{{< formula display="true" >}}
I_r = \rho \cdot GHI \cdot \frac{1 - \cos\beta}{2}
{{< /formula >}}

где $\rho$ — альбедо подстилающей поверхности. Типичные значения: трава — 0,20–0,25; бетон — 0,30–0,40; белая кровельная мембрана — 0,60–0,75; свежий снег — 0,75–0,85.

## Атмосферное пропускание и индекс прозрачности

{{< table title="Влияние атмосферных факторов на солнечное излучение" >}}
| Фактор | Тип воздействия | Диапазон потерь, % |
|--------|----------------|--------------------|
| Чистый сухой воздух | Рэлеевское рассеяние | 10–20 |
| Водяной пар | ИК-поглощение | 5–15 |
| Городские аэрозоли | Ми-рассеяние | 15–30 |
| Тонкая облачность | Рассеяние | 30–60 |
| Плотная облачность | Полное ослабление | 60–95 |
| Пыльные бури | Поглощение + рассеяние | 40–80 |
{{< /table >}}

Индекс прозрачности (clearness index) $K_T$:

{{< formula display="true" >}}
K_T = \frac{GHI}{I_0}
{{< /formula >}}

**Классификация:** ясное небо — $K_T > 0{,}65$; переменная облачность — $0{,}35 < K_T < 0{,}65$; пасмурно — $K_T < 0{,}35$.

## Облучённость наклонной поверхности

Суммарная облучённость коллектора или PV-модуля:

{{< formula display="true" >}}
I_T = I_b + I_d + I_r
{{< /formula >}}

**Прямой компонент:**

{{< formula display="true" >}}
I_b = DNI \cdot \cos\theta
{{< /formula >}}

**Рассеянный компонент (изотропная модель Лю-Джордана):**

{{< formula display="true" >}}
I_d = DHI \cdot \frac{1 + \cos\beta}{2}
{{< /formula >}}

Анизотропная модель Переза (Perez et al., 1990) повышает точность, учитывая яркость приземного ореола и горизонтальной полосы неба. Рекомендуется для расчётов по данным ASHRAE Handbook — Fundamentals.

### Пример расчёта

Определить суммарную облучённость плоского коллектора ($\beta = 45°$, $\psi = 0°$) в Саратове (широта $L = 51{,}2°$) 21 июня в 12:00 истинного солнечного времени.

**Исходные данные:**
- $\delta = +23{,}45°$, $H = 0°$, $n = 172$;
- $\sin\alpha = \sin 51{,}2° \cdot \sin 23{,}45° + \cos 51{,}2° \cdot \cos 23{,}45° \cdot \cos 0° = 0{,}6252$ → $\alpha = 38{,}7°$ (для полудня $\alpha_{max} = 90° - 51{,}2° + 23{,}45° = 62{,}25°$, пересчёт: $\sin\alpha = 0{,}7793 + 0 = 0{,}8854$ → $\alpha = 62{,}2°$);

Упрощённо используем $\alpha = 62{,}2°$, $\theta_z = 27{,}8°$.

- Данные TMY для Саратова: $GHI = 820$ Вт/м², $DHI = 130$ Вт/м²;
- $DNI = (820 - 130) / \cos 27{,}8° = 690 / 0{,}885 = 779$ Вт/м²;
- $\rho = 0{,}20$ (трава).

**Угол падения на коллектор** ($\beta = 45°$, южная ориентация, $H = 0°$):

{{< formula display="true" >}}
\cos\theta = \sin(51{,}2° - 45°) \cdot ... \approx \cos(27{,}8° - 45°) = \cos(-17{,}2°) = 0{,}956
{{< /formula >}}

(упрощённо для $H = 0$, $\psi = 0$: $\theta = |\theta_z - \beta|$)

**Суммарная облучённость:**

{{< formula display="true" >}}
I_b = 779 \cdot 0{,}956 = 745 \ \text{Вт/м}^2
{{< /formula >}}

{{< formula display="true" >}}
I_d = 130 \cdot \frac{1 + \cos 45°}{2} = 130 \cdot 0{,}854 = 111 \ \text{Вт/м}^2
{{< /formula >}}

{{< formula display="true" >}}
I_r = 0{,}20 \cdot 820 \cdot \frac{1 - \cos 45°}{2} = 164 \cdot 0{,}146 = 24 \ \text{Вт/м}^2
{{< /formula >}}

{{< formula display="true" >}}
I_T = 745 + 111 + 24 = 880 \ \text{Вт/м}^2
{{< /formula >}}

Коллектор под углом 45° на юг получает в полдень **880 Вт/м²** при горизонтальном GHI 820 Вт/м² — прирост 7,3 % за счёт лучшей геометрии падения.

## Инженерные приложения

Точная характеризация компонентов солнечного излучения лежит в основе:

- Расчёта кондуктивно-конвективного и лучистого теплопоступления через ограждающие конструкции по методике ASHRAE CLTD/SCL/CLF и по СП 50.13330;
- Определения размеров солнечных тепловых коллекторов с учётом угловых потерь (IAM, Incident Angle Modifier);
- Выбора оптимального угла наклона и ориентации PV-массивов по данным NSRDB и PVGIS;
- Корректного ввода граничных условий в инструменты динамического моделирования EnergyPlus, IDA ICE, TRNSYS согласно требованиям ISO 52016 и EN 15316.
