---
title: "Солнечные тепловые системы в приложениях HVAC"
aliases: ["Солнечные тепловые системы в приложениях HVAC"]
description: "Типы солнечных тепловых коллекторов, уравнение КПД Хоттеля-Уитлоу-Блисса, системы ГВС, отопления помещений и абсорбционного охлаждения с расчётными примерами и сертификацией SRCC."
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - солнешные тепловые коллекторы
  - плоский коллектор
  - эвакуированный трубчатый коллектор
  - КПД коллектора
  - солнечное ГВС
  - абсорбционное охлаждение
  - SRCC сертификация
  - солнечная доля
categories:
  - Возобновляемые источники энергии
  - Солнечная энергия
tags:
  - солнешные тепловые системы
  - ASHRAE 90.1
  - СП 60.13330
  - EN 12975
  - ФЗ-261
weight: 4
---

Солнешные тепловые системы преобразуют солнечное излучение непосредственно в тепловую энергию, пригодную для горячего водоснабжения, отопления помещений и привода абсорбционных чиллеров. В отличие от PV-систем, преобразующих излучение в электричество с КПД 15–24 %, солнешные тепловые коллекторы достигают тепловой эффективности 40–80 %, что делает их экономически предпочтительными при доминирующей тепловой нагрузке. Проектирование ведётся в соответствии с EN 12975, СП 60.13330.2020 и требованиями ФЗ-261.

## Типы солнешных тепловых коллекторов

{{< table title="Сравнение типов солнешных тепловых коллекторов" >}}
| Тип коллектора | Рабочий диапазон, °C | Типичный КПД, % | Стандарт испытаний | Основное применение |
|---------------|---------------------|-----------------|--------------------|--------------------|
| Неглазурованный плоский | 10–35 | 60–90 | EN 12975, SRCC OG-100 | Нагрев бассейнов |
| Глазурованный плоский | 30–80 | 40–70 | EN 12975, SRCC OG-100 | ГВС, отопление |
| Эвакуированный трубчатый | 50–120 | 50–80 | EN 12975, SRCC OG-100 | ГВС, абсорбционное охлаждение |
| Составной параболический (CPC) | 60–200 | 40–65 | SRCC OG-100 | Средняя температура, промышленные процессы |
| Параболический желоб | 100–400 | 50–70 | SRCC OG-300 | Технологическое тепло, солнечная электроэнергия |
{{< /table >}}

Solar Rating and Certification Corporation (SRCC) — американский орган по сертификации коллекторов; европейский аналог — испытания по EN 12975-2 и маркировка Solar Keymark. В России применимы ГОСТ Р ЕН 12975.

## Уравнение КПД коллектора

Мгновенный КПД солнешного теплового коллектора описывается уравнением Хоттеля-Уитлоу-Блисса (Hottel-Whillier-Bliss):

{{< formula display="true" >}}
\eta = F_R(\tau\alpha) - F_R U_L \cdot \frac{T_{in} - T_a}{G_T}
{{< /formula >}}

где:
- $F_R$ — коэффициент теплоотвода (0,85–0,95 для хорошо спроектированных коллекторов);
- $\tau\alpha$ — произведение пропускаемости остекления и поглощаемости абсорбера (0,70–0,90);
- $U_L$ — суммарный коэффициент тепловых потерь (Вт/(м²·К));
- $T_{in}$ — температура теплоносителя на входе (°C);
- $T_a$ — температура окружающего воздуха (°C);
- $G_T$ — суммарная облучённость в плоскости коллектора (Вт/м²).

Введём параметр приведённой температуры:

{{< formula display="true" >}}
T^* = \frac{T_{in} - T_a}{G_T}, \quad \left[\text{м}^2\text{К/Вт}\right]
{{< /formula >}}

**Типичные значения $U_L$:**
- Глазурованный плоский коллектор: 3–6 Вт/(м²·К);
- Эвакуированный трубчатый: 0,8–2 Вт/(м²·К).

Меньшие потери $U_L$ означают более высокий КПД при высоких рабочих температурах, что делает эвакуированные трубки предпочтительными для привода абсорбционного охлаждения.

## Архитектура солнешной тепловой системы

```mermaid
graph TD
    A["Солнешные коллекторы"] -->|"Горячий теплоноситель"| B["Теплообменник"]
    B -->|"Нагретая вода"| C["Бак теплового аккумулятора"]
    C --> D{"Тип нагрузки"}
    D -->|"ГВС"| E["Система горячего водоснабжения"]
    D -->|"Отопление"| F["Гидравлическое распределение"]
    D -->|"Охлаждение"| G["Абсорбционный чиллер"]
    F --> H["Тёплый пол / фанкойлы"]
    G --> I["Контур холодной воды"]
    J["Вспомогательный котёл / ТЭН"] -.->|"Резерв"| C
    K["Контроллер"] -.-> A
    K -.-> C
    K -.-> J
    L["Расширительный бак"] --- A
    M["Циркуляционный насос"] --> A

    style A fill:#f9a825
    style C fill:#e57373
    style G fill:#64b5f6
    style H fill:#81c784
```

## Системы солнешного горячего водоснабжения

Солнешный нагрев воды — наиболее массовое тепловое применение: мировая установленная мощность превышает 500 ГВт_th (IEA Solar Heat Worldwide 2023).

**Активные прямые системы:** теплоноситель — вода, прокачивается непосредственно через коллектор. Применимы только в неморозных климатах. КПД системы 60–70 %.

**Активные косвенные системы:** незамерзающий теплоноситель (пропиленгликоль 30–40 %) в первичном контуре, теплообменник. Применимы во всех климатах, включая районы с расчётной температурой до −40 °C. Потери на теплообменнике 3–5 %.

**Термосифонные системы:** пассивная гравитационная циркуляция; бак расположен выше коллектора. Без насоса, простые, надёжны. Максимальная ёмкость ~300 л; только умеренный климат.

**Системы с отводом теплоносителя (drainback):** при остановке насоса теплоноситель самотёком сливается в буферный бак, исключая замерзание без антифриза. Уклон трубопроводов ≥ 0,5 см на 30 см — обязателен.

Расчёт площади коллектора для системы ГВС:

{{< formula display="true" >}}
A_c = \frac{V_{day} \cdot c_p \cdot \rho_w \cdot \Delta T \cdot SF}{H_{day} \cdot \eta_{ann}}
{{< /formula >}}

где $V_{day}$ — суточное потребление горячей воды (л); $c_p = 4{,}186$ кДж/(кг·К); $\rho_w = 1$ кг/л; $\Delta T$ — температурный подъём (обычно 40–50 К); $SF$ — желаемая солнечная доля (0,5–0,8); $H_{day}$ — среднесуточная облучённость в плоскости коллектора (Вт·ч/м²); $\eta_{ann}$ — среднегодовой КПД системы (0,40–0,60).

### Пример расчёта

Определить площадь коллектора для системы ГВС многоквартирного дома в Москве.

**Исходные данные:**
- Потребление: 30 жильцов × 60 л/сут × 1,2 (потери) = $V_{day} = 2160$ л/сут;
- $\Delta T = T_{hot} - T_{cold} = 60 - 12 = 48$ К;
- $SF = 0{,}60$;
- $H_{day} = 3{,}15$ кВт·ч/(м²·день) (среднегодовая облучённость под углом 55°, Москва);
- $\eta_{ann} = 0{,}45$ (глазурованный плоский коллектор).

**Расчёт:**

{{< formula display="true" >}}
A_c = \frac{2160 \times 4{,}186 \times 1 \times 48 \times 0{,}60}{3150 \times 0{,}45} = \frac{260\,352}{1417} = 184 \ \text{м}^2
{{< /formula >}}

При стандартном коллекторе 2,5 м² потребуется **74 панели** — реалистичное значение для кровли 10-этажного жилого дома с площадью кровли ~800 м².

## Солнешное отопление помещений

Несоответствие между максимальной доступностью солнечного ресурса (лето) и пиковой тепловой нагрузкой (зима) — главное ограничение систем солнешного отопления. Пути решения:

**Комбинированные системы (комби-системы):** объединяют ГВС и отопление. Летний нагрев воды предотвращает застой коллекторов; зимнее отопление максимально использует коллекторный контур.

**Сезонное тепловое накопление (UTES, Underground Thermal Energy Storage):** подземные баки объёмом 1000–100 000 м³ или грунтовые зонды переносят летнее тепло на зимний период. Применяется в Дании, Швеции, Германии; в России проектируется в рамках ВИЭ-программ.

**Требования к температурному режиму:** солнешное отопление наиболее эффективно при низкотемпературных системах распределения (тёплый пол: 35–45 °C подача; увеличенные фанкойлы: 45–55 °C). Для классических высокотемпературных систем (радиаторы: 70–85 °C) КПД коллектора снижается на 30–50 %.

## Солнешное абсорбционное охлаждение

Абсорбционные чиллеры (absorption chillers) преобразуют тепловую энергию в холод, что создаёт благоприятное совпадение нагрузок: максимум инсоляции — в период наибольшей потребности в охлаждении.

Однозонные бромистолитиевые машины работают при температуре горячей воды 80–95 °C. Системный COP:

{{< formula display="true" >}}
COP_{sys} = \eta_{col} \times COP_{chiller}
{{< /formula >}}

Для $\eta_{col} = 0{,}55$ и $COP_{chiller} = 0{,}65$:

{{< formula display="true" >}}
COP_{sys} = 0{,}55 \times 0{,}65 = 0{,}36
{{< /formula >}}

Это означает: 1 м² коллектора при $G_T = 800$ Вт/м² производит 800 × 0,55 = 440 Вт тепла → 440 × 0,65 = **286 Вт холода**. Удельная площадь коллектора: 1 кВт холода / 0,286 ≈ **3,5 м²** коллектора.

Двузонные бромистолитиевые машины ($COP = 1{,}0{-}1{,}2$) требуют температур 140–165 °C, достижимых только от параболических концентрирующих коллекторов.

**Экономическая граница применения:** солнешное охлаждение оправдано при тарифах на электроэнергию > 8–10 руб./кВт·ч, высоком числе часов охлаждения (> 1500 ч/год) и наличии субсидий по ФЗ-261. Простой срок окупаемости без стимулов — 12–18 лет.

## Сертификация и стандарты производительности

Испытания коллекторов по EN 12975-2 (Европа) и SRCC OG-100 (США) проводятся при стандартных условиях: $G_T = 800$ Вт/м², $T_a = 20$ °C, несколько значений $T_{in}$.

Результаты испытаний предоставляют:
- Оптический КПД $F_R(\tau\alpha)$;
- Коэффициент тепловых потерь $F_R U_L$;
- Коэффициент угловой зависимости (IAM, Incident Angle Modifier);
- Рабочие площади: апертурная, грубая, апертурная нетто.

Годовая производительность систем определяется динамическим моделированием в TRNSYS с данными TMY по методике SRCC System Comparison Tool. Хорошо спроектированные системы ГВС достигают солнешной доли 50–70 % в условиях умеренного климата; отопления помещений — 20–40 % при наличии крупного аккумулятора.
