---
title: "Теория пограничного слоя в приложениях ОВК"
aliases: ["Теория пограничного слоя в приложениях ОВК"]
description: "Развитие пограничного слоя скорости и теплового слоя, критерии ламинарно-турбулентного перехода, теплоотдача на оребрённых поверхностях теплообменников, отрыв потока в воздуховодах. ASHRAE HF гл. 3; EN 12599; СП 60.13330"
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["пограничный слой", "теплоотдача", "коэффициент теплоотдачи", "ламинарный турбулентный переход", "число Прандтля", "число Нуссельта", "теплообменник HVAC"]
categories: ["Гидравлика", "Теплообмен"]
tags: ["пограничный слой", "теплообмен", "теплообменники", "ASHRAE", "EN 12599"]
weight: 8
---

Теория пограничного слоя — фундамент расчёта коэффициентов теплоотдачи и сопротивления трению в системах ОВК. Пограничный слой формируется у любой обтекаемой поверхности: стенок воздуховода, труб теплообменника, лопаток вентилятора, рёбер охладителя. Именно в нём сосредоточен основной температурный градиент и, следовательно, основная часть термического сопротивления теплопередачи. Понимание структуры слоя позволяет целенаправленно интенсифицировать теплоотдачу и минимизировать потери давления.

## Физика пограничного слоя

Граничное условие «прилипания» (no-slip) на твёрдой стенке требует нулевой скорости жидкости относительно стенки. Вязкость переносит это условие в поток: скорость нарастает от нуля до значения основного потока U_∞ на расстоянии δ от стенки. Область, в которой сосредоточен этот градиент — **пограничный слой скорости**.

Аналогично, если температура стенки T_ст отличается от температуры набегающего потока T_∞, формируется **тепловой пограничный слой** толщиной δ_T, в котором сосредоточен температурный перепад.

Соотношение толщин определяется числом Прандтля:

{{< formula display="true" >}}
\frac{\delta_T}{\delta} \approx \Pr^{-1/3}, \quad \Pr = \frac{\nu}{a} = \frac{\mu c_p}{\lambda}
{{< /formula >}}

где `ν` — кинематическая вязкость, `a` — температуропроводность, `μ` — динамическая вязкость, `c_p` — удельная теплоёмкость, `λ` — теплопроводность. При Pr ≈ 1 (воздух) δ_T ≈ δ; при Pr >> 1 (масло, вязкие теплоносители) δ_T << δ — тепловой слой тоньше скоростного.

{{< table title="Числа Прандтля теплоносителей при 20 °C" >}}
| Вещество | λ, Вт/(м·К) | ν, мм²/с | Pr |
|---|---|---|---|
| Воздух | 0,0257 | 15,1 | 0,71 |
| Вода | 0,598 | 1,00 | 7,0 |
| 40% этиленгликоль | 0,430 | 3,8 | 40 |
| 50% пропиленгликоль | 0,395 | 8,2 | 90 |
| Трансформаторное масло | 0,135 | 40 | 400 |
{{< /table >}}

Для гликолевых теплоносителей Pr >> 1 означает, что тепловой слой значительно тоньше скоростного — теплоотдача происходит в тонком приповерхностном слое высокого градиента. При низких температурах вязкость растёт ещё значительнее: 40 % этиленгликоль при –20 °C имеет ν ≈ 18 мм²/с, Pr ≈ 280. Коэффициент теплоотдачи при тех же условиях снижается в 3–5 раз по сравнению с водой.

## Толщина пограничного слоя и трение

### Ламинарный пограничный слой (плоская пластина)

По решению Блазиуса для ламинарного пограничного слоя на плоской пластине:

{{< formula display="true" >}}
\delta(x) = \frac{5x}{\sqrt{Re_x}}, \quad Re_x = \frac{U_\infty x}{\nu}
{{< /formula >}}

Местный коэффициент трения:

{{< formula display="true" >}}
c_f(x) = \frac{0{,}664}{\sqrt{Re_x}}
{{< /formula >}}

Тепловой пограничный слой и число Нуссельта (локальное):

{{< formula display="true" >}}
Nu_x = 0{,}332 \, Re_x^{1/2} \Pr^{1/3}
{{< /formula >}}

Это соотношение справедливо при Pr > 0,5 и Re_x < Re_cr (ламинарный режим).

### Турбулентный пограничный слой

Переход ламинар → турбулентность происходит при Re_cr ≈ 5×10⁵ (для гладкой плоской пластины в потоке без возмущений). На практике шероховатость поверхности, входные условия и акустические возмущения снижают Re_cr до 2–5 × 10⁴.

В турбулентном пограничном слое толщина нарастает быстрее:

{{< formula display="true" >}}
\delta(x) \approx \frac{0{,}37 x}{Re_x^{1/5}}
{{< /formula >}}

Местный коэффициент трения в турбулентном слое:

{{< formula display="true" >}}
c_f(x) \approx \frac{0{,}0592}{Re_x^{1/5}}
{{< /formula >}}

Число Нуссельта при турбулентном обтекании:

{{< formula display="true" >}}
Nu_x = 0{,}0296 \, Re_x^{4/5} \Pr^{1/3}
{{< /formula >}}

Турбулентный слой обеспечивает значительно более интенсивную теплоотдачу, чем ламинарный. Именно поэтому турбулизирующие вставки (завихрители) в трубах теплообменников и оребрение с рассечёнными рёбрами (louvred fins) применяются для «принудительного» поддержания турбулентного режима.

## Теплоотдача в трубах (внутренний поток)

### Полностью развитый ламинарный поток (Re < 2300)

Для круглой трубы с постоянным тепловым потоком:

{{< formula display="true" >}}
Nu = 4{,}36 \quad (q_w = \text{const})
{{< /formula >}}

Для трубы с постоянной температурой стенки:

{{< formula display="true" >}}
Nu = 3{,}66 \quad (T_w = \text{const})
{{< /formula >}}

Коэффициент теплоотдачи: `α = Nu · λ / D`. В ламинарном режиме α не зависит от скорости — это принципиальное отличие от турбулентного режима и важный практический вывод для малорасходных контуров.

### Полностью развитый турбулентный поток (Re > 10 000)

Уравнение Дитуса–Бёльтера (Dittus-Boelter):

{{< formula display="true" >}}
Nu = 0{,}023 \, Re^{0{,}8} \Pr^n, \quad n = 0{,}4 \text{ (нагрев)}, \; n = 0{,}3 \text{ (охлаждение)}
{{< /formula >}}

Уравнение Гнелинского (более точное, Re > 3000):

{{< formula display="true" >}}
Nu = \frac{(f/8)(Re - 1000)\Pr}{1 + 12{,}7\sqrt{f/8}(\Pr^{2/3} - 1)}
{{< /formula >}}

где `f` — коэффициент трения Дарси. Это уравнение рекомендовано в ASHRAE HF 2021 гл. 3 как более точное при умеренных Re (3000–5×10⁶) и широком диапазоне Pr (0,5–2000).

## Теплообменники ОВК: практическое применение теории

### Теплопередача через стенку трубы

Суммарный коэффициент теплопередачи для трубы с загрязнением:

{{< formula display="true" >}}
\frac{1}{U A} = \frac{1}{\alpha_i A_i} + R_{fi} + \frac{\ln(r_o/r_i)}{2\pi\lambda_w L} + R_{fo} + \frac{1}{\alpha_o A_o}
{{< /formula >}}

где `R_fi`, `R_fo` — термическое сопротивление загрязнения (fouling resistance) на внутренней и наружной поверхностях, м²·К/Вт. Значения по TEMA Standards и ASHRAE HF:
- Вода системы отопления (после обработки): R_f = 0,000 1 м²·К/Вт
- Охлаждающая вода (открытая система, башня): R_f = 0,000 2 м²·К/Вт
- Речная вода без обработки: R_f = 0,000 6 м²·К/Вт

Суммарный коэффициент теплопередачи трубчатых теплообменников «вода-воздух» (змеевики AHU): U = 30–80 Вт/(м²·К); «вода-вода» (пластинчатые): U = 1000–5000 Вт/(м²·К).

### Оребрённые поверхности воздухоохладителей

Эффективность ребра (fin efficiency) для прямоугольного ребра:

{{< formula display="true" >}}
\eta_{\text{реб}} = \frac{\tanh(mL)}{mL}, \quad m = \sqrt{\frac{2\alpha}{\lambda_{\text{реб}} \cdot \delta_{\text{реб}}}}
{{< /formula >}}

где `L` — полудлина ребра, `λ_реб` — теплопроводность материала, `δ_реб` — толщина ребра. Алюминиевые рёбра (λ = 204 Вт/(м·К)), δ = 0,1 мм, α = 50 Вт/(м²·К):

{{< formula display="true" >}}
m = \sqrt{\frac{2 \times 50}{204 \times 0{,}0001}} = \sqrt{\frac{100}{0{,}0204}} = \sqrt{4902} = 70{,}0 \text{ м}^{-1}
{{< /formula >}}

При L = 12 мм: mL = 70 × 0,012 = 0,84 → η_реб = tanh(0,84)/0,84 = 0,664/0,84 = **0,79** (79 %).

Суммарная эффективность поверхности:

{{< formula display="true" >}}
\eta_o = 1 - \frac{A_{\text{реб}}}{A_{\text{общ}}}(1 - \eta_{\text{реб}})
{{< /formula >}}

## Отрыв потока в системах воздуховодов

Отрыв пограничного слоя (flow separation) происходит при наличии положительного (неблагоприятного) градиента давления — в расширяющихся каналах, на внутренней поверхности изгибов, за выступами. В зоне отрыва образуется рециркуляция, резко возрастают потери энергии.

Критерий отрыва для двумерного пограничного слоя:

{{< formula display="true" >}}
\frac{\partial u}{\partial y}\bigg|_{y=0} = 0
{{< /formula >}}

(нулевой градиент скорости у стенки — граница нулевого касательного напряжения).

**Практические последствия для проектирования ОВК:**

- Угол раскрытия диффузора должен быть 2α ≤ 7–8° для предотвращения отрыва и сохранения высокого КПД восстановления давления
- В прямоугольных воздуховодах при соотношении сторон > 4:1 формируются вторичные течения — поперечные вихри, повышающие потери
- Направляющие лопатки в поворотах 90° снижают K с 1,2–1,5 до 0,10–0,15, предотвращая массовый отрыв

## Числовой пример: коэффициент теплоотдачи в трубе теплообменника

**Условие.** Труба теплообменника: внутренний диаметр D = 16 мм, теплоноситель — вода при 60 °C, скорость V = 1,2 м/с. Найти коэффициент теплоотдачи и оценить режим течения.

**Свойства воды при 60 °C:** ρ = 983 кг/м³, μ = 4,67×10⁻⁴ Па·с, λ = 0,653 Вт/(м·К), Pr = 2,99.

**Число Рейнольдса:**

{{< formula display="true" >}}
Re = \frac{\rho V D}{\mu} = \frac{983 \times 1{,}2 \times 0{,}016}{4{,}67 \times 10^{-4}} = \frac{18{,}878}{4{,}67 \times 10^{-4}} = 40{,}424
{{< /formula >}}

Re = 40 424 >> 10 000 — развитый турбулентный режим.

**Коэффициент трения** (формула Пилаторга): f = (0,790 ln(Re) − 1,64)⁻² = (0,790 × 10,607 − 1,64)⁻² = (8,38 − 1,64)⁻² = (6,74)⁻² = 0,0220.

**Число Нуссельта** (уравнение Гнелинского):

{{< formula display="true" >}}
Nu = \frac{(0{,}0220/8)(40424 - 1000) \times 2{,}99}{1 + 12{,}7\sqrt{0{,}0220/8}(2{,}99^{2/3} - 1)}
{{< /formula >}}

{{< formula display="true" >}}
Nu = \frac{0{,}002750 \times 39424 \times 2{,}99}{1 + 12{,}7 \times 0{,}05244 \times (2{,}088 - 1)} = \frac{324{,}1}{1 + 0{,}7242} = \frac{324{,}1}{1{,}724} = 188
{{< /formula >}}

**Коэффициент теплоотдачи:**

{{< formula display="true" >}}
\alpha = \frac{Nu \cdot \lambda}{D} = \frac{188 \times 0{,}653}{0{,}016} = \frac{122{,}8}{0{,}016} = 7675 \text{ Вт/(м}^2\text{·К)}
{{< /formula >}}

Это высокое значение подтверждает, что при скорости воды 1,2 м/с в трубе D = 16 мм конвективное сопротивление со стороны воды мало; определяющими становятся сопротивление ребра (воздушная сторона) и загрязнение.

## Интенсификация теплоотдачи

Основные методы, применяемые в компонентах ОВК:

**Турбулизирующие вставки (спирали, пружинные вставки)** в трубах чиллеров и теплообменников: повышают Nu в 1,5–2,5 раза при умеренном росте потерь давления. Коэффициент интенсификации I = (Nu_инт/Nu_гл) / (f_инт/f_гл)^(1/3) должен превышать 1,0.

**Рифлёная (гофрированная) поверхность труб:** формирует периодические вторичные вихри; Nu возрастает в 1,3–1,8 раза.

**Лувровые (louvred) рёбра** в воздухоохладителях: прерывают рост пограничного слоя, поддерживают режим «стартующего слоя» с высоким α. Коэффициент теплоотдачи в 1,8–2,5 раза выше, чем у сплошных рёбер.

**Пластинчатые теплообменники:** гофрированные пластины создают интенсивную турбулентность (Re_экв > 2000 при Re_геом всего 200–500). U достигает 5000 Вт/(м²·К) для контуров «вода-вода».
