---
title: "Внешнее обтекание в задачах ОВК"
aliases: ["Внешнее обтекание в задачах ОВК"]
description: "Сопротивление и теплоотдача при обтекании тел (цилиндр, пучки труб, плоская пластина), ветровая нагрузка на здания и наружное оборудование, аэродинамика башен охлаждения. ASHRAE HF гл. 3; EN 1991-1-4; СП 20.13330"
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["внешнее обтекание", "сила сопротивления", "коэффициент аэродинамического сопротивления", "пучки труб теплообмен", "ветровая нагрузка HVAC", "градирня обтекание"]
categories: ["Гидравлика", "Теплообмен"]
tags: ["внешнее обтекание", "аэродинамика", "теплообменники", "ветер", "ASHRAE"]
weight: 7
---

Внешнее обтекание — течение жидкости или газа вокруг тела, при котором пограничный слой развивается вдоль обтекаемой поверхности, не заполняя всю область течения. В системах ОВК задачи внешнего обтекания встречаются повсеместно: теплоотдача при обтекании пучков труб в теплообменниках, аэродинамика градирен, ветровые нагрузки на наружное оборудование (чиллеры, AHU), расположение воздухозаборников и выбросных шахт.

## Сила аэродинамического сопротивления

Суммарная аэродинамическая сила сопротивления, действующая на тело:

{{< formula display="true" >}}
F_D = C_D \cdot A_{\text{фронт}} \cdot \frac{\rho V_\infty^2}{2}
{{< /formula >}}

где `C_D` — коэффициент аэродинамического сопротивления (drag coefficient), `A_фронт` — площадь миделевого сечения (проекция тела на плоскость, перпендикулярную потоку), `V_∞` — скорость набегающего потока.

Сопротивление складывается из двух компонентов:
- **Сопротивление давления (pressure drag / form drag)** — из-за несимметричного распределения давления на лобовой и донной поверхностях
- **Сопротивление трения (friction drag / skin friction)** — вязкие касательные напряжения в пограничном слое

Для обтекаемых тел (крыловые профили, аэродинамически профилированные лопасти вентилятора) сопротивление трения доминирует. Для тупых тел (цилиндры, призмы, прямоугольные здания) доминирует сопротивление давления.

## Коэффициенты сопротивления типовых тел

{{< table title="Коэффициенты аэродинамического сопротивления при развитом турбулентном обтекании" >}}
| Тело | Re | C_D | Примечание |
|---|---|---|---|
| Плоская пластина ⊥ потоку | > 10⁴ | 1,9–2,0 | Принято для ветровых нагрузок |
| Длинный цилиндр (ось ⊥ потоку) | 10³–2×10⁵ | 1,0–1,2 | Трубы, стойки |
| Длинный цилиндр | > 5×10⁵ | 0,3 | После ламинарно-турб. перехода на слое |
| Сфера | 10³–2×10⁵ | 0,4–0,5 | — |
| Сфера | > 5×10⁵ | 0,1 | После перехода |
| Куб (ребро к потоку) | > 10⁴ | 1,05 | Угловые здания |
| Прямоугольная призма (длина/ширина = 1) | > 10⁴ | 2,0 | Квадратный план |
| Прямоугольная призма (длина/ширина = 4) | > 10⁴ | 1,4 | Протяжённые здания |
| Труба в свободном потоке (профильная) | — | 0,02–0,06 | Аэродинамический профиль |
{{< /table >}}

**Кризис сопротивления цилиндра.** При Re ≈ 5×10⁵ пограничный слой переходит из ламинарного в турбулентный ещё до точки отрыва — точка отрыва смещается назад, мёртвая зона за цилиндром сужается, C_D резко снижается с 1,2 до 0,3. Это явление используется при проектировании круглых колонн зданий: при ветровой скорости > 15–20 м/с нагрузка может резко уменьшиться относительно расчётной по ламинарной модели.

## Теплоотдача при внешнем обтекании

### Одиночный цилиндр в потоке

Среднее число Нуссельта при поперечном обтекании цилиндра (Churchill & Bernstein, рекомендовано ASHRAE HF гл. 3):

{{< formula display="true" >}}
\overline{Nu}_D = 0{,}3 + \frac{0{,}62 \, Re_D^{1/2} Pr^{1/3}}{[1+(0{,}4/Pr)^{2/3}]^{1/4}} \left[1+\left(\frac{Re_D}{282000}\right)^{5/8}\right]^{4/5}
{{< /formula >}}

Формула действительна для всего диапазона Re, Pe = Re·Pr > 0,2.

### Пучки труб (трубные пространства теплообменников)

Теплоотдача и потери давления при поперечном обтекании пучков труб — расчётная основа для змеевиков AHU, теплообменников типа «воздух-вода», конденсаторов и испарителей воздушного охлаждения.

Геометрические параметры пучка: продольный шаг S_l, поперечный шаг S_t, диаметр трубы D. Безразмерные шаги: `a = S_t/D`, `b = S_l/D`.

Среднее число Нуссельта для пучка (Зукаускас):

{{< formula display="true" >}}
\overline{Nu}_D = C_1 \cdot C_2 \cdot Re_{D,\text{max}}^m \cdot Pr^{0{,}36} \cdot \left(\frac{Pr}{Pr_w}\right)^{0{,}25}
{{< /formula >}}

где Re_D,max рассчитывается по максимальной скорости в минимальном сечении пучка; C_1, C_2, m — коэффициенты по таблице Зукаускаса. `Pr_w` — число Прандтля при температуре стенки трубы.

Максимальная скорость в минимальном сечении (для шахматного расположения):

{{< formula display="true" >}}
V_{\text{max}} = V_\infty \cdot \frac{S_t}{S_t - D} \quad \text{(или через диагональное сечение, если оно меньше)}
{{< /formula >}}

Коэффициент теплоотдачи воздуха на внешней поверхности труб змеевика AHU при V_фронт = 2,5 м/с, D = 12 мм:

V_max = 2,5 × 25/(25−12) = 2,5 × 1,92 = 4,81 м/с (при S_t = 25 мм).

Re_D,max = 4,81 × 0,012 / (15,1×10⁻⁶) = 3822.

Nu ≈ 0,27 × 3822^0,63 × 0,71^0,36 = 0,27 × 108 × 0,89 = **26**.

α_внешн = 26 × 0,0257 / 0,012 = **55,7 Вт/(м²·К)** — типичное значение для воздушной стороны.

## Аэродинамика градирен и наружного оборудования

### Башенные (испарительные) градирни

Поток воздуха через насадку градирни обеспечивается либо вентиляторами (механические градирни), либо естественной тягой (башенные). Сопротивление насадки (пакетная или брызгальная) — основная составляющая гидравлического сопротивления системы воздухоснабжения. Для пакетной насадки типа ПА-6:

{{< formula display="true" >}}
\Delta P_{\text{нас}} = \zeta_{\text{нас}} \cdot \frac{\rho_{\text{возд}} V_{\text{нас}}^2}{2}
{{< /formula >}}

где ζ_нас = 15–40 (зависит от высоты насадки и скорости), V_нас — скорость воздуха в сечении насадки (2–3,5 м/с для механических, 1,0–1,8 м/с для башенных).

### Ветровое воздействие на наружное оборудование

Ветровое давление на вертикальную поверхность наружного конденсатора или AHU (по СП 20.13330.2022):

{{< formula display="true" >}}
w = w_0 \cdot k(z) \cdot c
{{< /formula >}}

где `w_0` — базовое ветровое давление (Па) для соответствующего ветрового района, `k(z)` — коэффициент изменения ветрового давления по высоте, `c` — аэродинамический коэффициент (для лобовой поверхности прямоугольного тела c = +0,8; для подветренной c = −0,5 → суммарное ΔP = 1,3 · w_0).

Для ветрового района II (Москва): w₀ = 0,38 кПа; на высоте z = 15 м k(15) = 1,0. Суммарное ветровое давление: 0,38 × 1,0 × 1,3 = **0,49 кПа**. При площади лицевой панели конденсатора 4 × 2 = 8 м²: расчётная сила ветра F = 490 × 8 = **3920 Н ≈ 400 кгс**. Крепление должно выдерживать эту нагрузку с коэффициентом надёжности 1,4 по СП 20.13330.

## Числовой пример: теплоотдача в четырёхрядном змеевике воздухоохладителя

**Условие.** Змеевик воздухоохладителя: трубы D_нар = 16 мм (D_вн = 14 мм), медные; расположение шахматное, S_t = 38 мм, S_l = 33 мм (b = 33/16 = 2,06); 4 ряда; фронтальная скорость воздуха V₀ = 2,2 м/с; T_возд = 26 °C. Найти α_внешн и среднее превышение температуры.

**Максимальная скорость.** Для шахматного пучка сравниваем сечение перед рядом и диагональное:

Минимальное поперечное сечение: V_T = V₀ · S_t/(S_t − D) = 2,2 × 38/(38−16) = 2,2 × 1,727 = **3,80 м/с**.

Диагональное сечение: S_d = √((S_l/2)² + (S_t/2)²) = √(16,5² + 19²) = √(272 + 361) = √633 = 25,2 мм; условие диагонального сечения: 2(S_d − D) = 2(25,2 − 16) = 18,4 мм < S_t − D = 22 мм → диагональное сечение меньше → V_max = V₀ · S_t / (2(S_d − D)) = 2,2 × 38 / 18,4 = **4,54 м/с**.

**Re при V_max:** Re = 4,54 × 0,016 / (15,7×10⁻⁶) = 4625.

**Nu по Зукаускасу** (шахматный пучок, Re = 4625 → C₁ = 0,35·(S_t/S_l)^0,2 = 0,35×1,15^0,2 = 0,35×1,028 = 0,360; m = 0,60; C₂ = 1,00 для 4 рядов при N_r ≥ 20; корректирующий коэффициент для 4 рядов ≈ 0,92):

{{< formula display="true" >}}
\overline{Nu} = 0{,}92 \times 0{,}360 \times 4625^{0{,}60} \times 0{,}71^{0{,}36} \times 1
{{< /formula >}}

{{< formula display="true" >}}
= 0{,}92 \times 0{,}360 \times 135{,}9 \times 0{,}893 = 0{,}92 \times 43{,}7 = 40{,}2
{{< /formula >}}

{{< formula display="true" >}}
\alpha_{\text{возд}} = \frac{40{,}2 \times 0{,}0257}{0{,}016} = \frac{1{,}033}{0{,}016} = \mathbf{64{,}6 \text{ Вт/(м}^2\text{·К)}}
{{< /formula >}}

Это типичное значение для медных труб в воздушном потоке. Для труб с алюминиевыми рёбрами эффективная площадь поверхности возрастает в 8–15 раз, но расчётный α относится к наружной поверхности трубы (не к суммарной оребрённой поверхности). Полный коэффициент теплопередачи рассчитывается методом η₀ · α.

## Влияние ветра на подачу воздуха к конденсаторам

Наружные конденсаторы чиллеров и сплит-систем чувствительны к ветровому подпору. При ветре V_ветр ≥ 5 м/с навстречу выбросу конденсатора возникает «рециркуляция» — горячий выброс возвращается на вход. Увеличение T_вх на 3–5 °C снижает COP чиллера на 5–8 %. Нормы размещения конденсаторов:

- Расстояние от стены или препятствия до входной решётки: не менее 0,6 м (рекомендация производителя) и не менее 1,5 м от выходного патрубка до ближайшего препятствия
- Зазор между конденсаторами при блочной установке: не менее 1,0 м
- Высота выброса над кровлей: не менее 1,0 м для предотвращения рециркуляции при штиле

Аэродинамическое моделирование (CFD) обязательно для нестандартного расположения (внутренние дворы, U-образные планы зданий, заглублённые паркинги), где ветровые эффекты существенно хуже предсказываются простыми правилами.
