---
title: "Физические свойства жидкостей в системах HVAC"
aliases: ["Физические свойства жидкостей в системах HVAC"]
description: "Плотность, динамическая и кинематическая вязкость, давление пара, поверхностное натяжение и сжимаемость воды, растворов гликоля, воздуха и хладагентов — данные, уравнения, влияние на гидравлический расчёт."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["свойства жидкостей", "вязкость воды", "плотность воздуха", "давление пара", "растворы гликоля", "хладагенты", "ASHRAE"]
categories: ["Основы HVAC", "Механика жидкостей"]
tags: ["свойства жидкостей", "вязкость", "плотность", "ASHRAE Fundamentals"]
weight: 1
---

Точное знание физических свойств теплоносителей при рабочих условиях — необходимое условие корректного гидравлического расчёта. Одна и та же труба DN50 при подаче горячей воды (80 °C) и охлаждённой (6 °C) имеет разные числа Рейнольдса, коэффициенты трения и потери давления: вязкость воды меняется почти вчетверо в этом диапазоне температур.

## Плотность

### Вода и растворы гликоля

Плотность воды описывается уравнением Тьесена–Тодеса в диапазоне 0–100 °C с погрешностью < 0,01 %:

{{< formula display="true" >}}
\rho_w(t) = \frac{999{,}842\,(1 + 0{,}000053t)}{1 + 0{,}000053t + 5{,}47\times10^{-6}t^2 - 2{,}35\times10^{-8}t^3}\quad[\text{кг/м}^3]
{{< /formula >}}

Практическое значение: при 4 °C плотность воды максимальна (999,97 кг/м³), при 80 °C она снижается до 971,8 кг/м³ — отклонение 2,8 %, которое учитывается при расчёте статических напоров в высоких зданиях.

{{< table title="Плотность воды и растворов гликоля при рабочих температурах" >}}
| Жидкость | 5 °C | 20 °C | 40 °C | 60 °C | 80 °C |
|---|---|---|---|---|---|
| Вода | 999,9 | 998,2 | 992,2 | 983,2 | 971,8 |
| 30 % этиленгликоль | 1053 | 1047 | 1035 | 1019 | 1000 |
| 40 % этиленгликоль | 1069 | 1062 | 1049 | 1031 | 1010 |
| 30 % пропиленгликоль | 1036 | 1030 | 1018 | 1003 | 985 |
| Воздух (101,3 кПа) | 1,269 | 1,204 | 1,128 | 1,060 | — |
{{< /table >}}

Источник: ASHRAE Handbook — Fundamentals 2021, Chapter 31 (Secondary Coolants).

### Воздух и влажный воздух

Плотность сухого воздуха по уравнению идеального газа:

{{< formula display="true" >}}
\rho_a = \frac{P}{R_a\,T} = \frac{P}{287{,}04\,T}\quad[\text{кг/м}^3]
{{< /formula >}}

При высоте над уровнем моря {{< formula >}}z{{< /formula >}} (м) барометрическое давление убывает:

{{< formula display="true" >}}
P(z) = 101{,}325\left(1 - 2{,}2557\times10^{-5}z\right)^{5{,}256}\quad[\text{кПа}]
{{< /formula >}}

На высоте 1000 м (Москва 156 м, Екатеринбург 282 м, Алма-Ата 800 м) плотность воздуха ниже стандартной на 9, 3 и 7 % соответственно. Это снижает производительность вентиляторов и требует повышения частоты вращения.

### Хладагенты

Плотность хладагентов в жидкой фазе сильно зависит от температуры насыщения; точные значения берутся из базы NIST REFPROP. Ориентировочные значения:

{{< table title="Плотность насыщенной жидкости хладагентов" >}}
| Хладагент | при 0 °C, кг/м³ | при 30 °C, кг/м³ | при 50 °C, кг/м³ |
|---|---|---|---|
| R-410A | 1170 | 1052 | 971 |
| R-32 | 1053 | 922 | 833 |
| R-134a | 1294 | 1187 | 1102 |
| R-744 (CO₂) | 928 | 680 | — |
| R-290 (пропан) | 529 | 476 | 441 |
{{< /table >}}

## Динамическая и кинематическая вязкость

### Физическое определение

Закон Ньютона для сдвигового трения:

{{< formula display="true" >}}
\tau = \mu\frac{\partial u}{\partial y}
{{< /formula >}}

Кинематическая вязкость:

{{< formula display="true" >}}
\nu = \frac{\mu}{\rho}
{{< /formula >}}

### Вязкость воды

Зависимость вязкости воды от температуры описывается уравнением Вогеля:

{{< formula display="true" >}}
\lg\mu_w = -1{,}3272\frac{(20-t) - 0{,}001053\,(t-20)^2}{t+105}\quad[\text{мПа·с, }t\text{ в °C}]
{{< /formula >}}

{{< table title="Динамическая вязкость воды μ, мПа·с (мкПа·с · 10³)" >}}
| t, °C | 0 | 5 | 10 | 20 | 40 | 60 | 80 | 90 |
|---|---|---|---|---|---|---|---|---|
| μ, мПа·с | 1,787 | 1,516 | 1,307 | 1,002 | 0,653 | 0,467 | 0,355 | 0,314 |
{{< /table >}}

**Практически важно:** при 80 °C вязкость воды в 5 раз меньше, чем при 0 °C. Число Рейнольдса при одинаковых скорости и диаметре будет в 5 раз выше — это надо учитывать при проверке турбулентного режима в контурах горячего водоснабжения.

### Вязкость растворов гликоля

Растворы гликоля существенно вязче воды, особенно при низких температурах. Это ключевой аргумент в пользу выбора минимально необходимой концентрации:

{{< table title="Кинематическая вязкость ν, мм²/с (сСт)" >}}
| Жидкость | −10 °C | 0 °C | 20 °C | 40 °C |
|---|---|---|---|---|
| Вода | — | 1,787 | 1,004 | 0,658 |
| 30 % ЭГ | 5,2 | 3,2 | 1,8 | 1,1 |
| 40 % ЭГ | 10,2 | 5,9 | 2,9 | 1,7 |
| 30 % ПГ | 7,0 | 4,0 | 2,1 | 1,3 |
| 40 % ПГ | 22 | 11 | 4,5 | 2,5 |
{{< /table >}}

Источник: ASHRAE Handbook — Fundamentals 2021, Ch. 31; данные Dow Chemical для Dowfrost/Dowtherm SR-1.

При проектировании систем с незамерзающими жидкостями следует пересчитывать Re и коэффициент трения при минимальной рабочей температуре.

### Вязкость воздуха

Вязкость воздуха растёт с температурой (закон Сатерленда):

{{< formula display="true" >}}
\mu_a(T) = 1{,}716\times10^{-5}\left(\frac{T}{273{,}15}\right)^{1{,}5}\frac{273{,}15+110{,}4}{T+110{,}4}\quad[\text{Па·с}]
{{< /formula >}}

При 20 °C: {{< formula >}}\mu = 1{,}81\times10^{-5}{{< /formula >}} Па·с, {{< formula >}}\nu = 15{,}1\times10^{-6}{{< /formula >}} м²/с.

## Давление пара воды

Давление насыщенного пара воды аппроксимируется уравнением Антуана:

{{< formula display="true" >}}
\lg P_s = 8{,}07131 - \frac{1730{,}63}{233{,}426 + t}\quad[P_s\text{ в мм рт. ст., }t\text{ в °C}]
{{< /formula >}}

Или более точная формула ASHRAE (кПа, 0–100 °C):

{{< formula display="true" >}}
\ln P_s = C_1/T + C_2 + C_3 T + C_4 T^2 + C_5 T^3 + C_6 \ln T
{{< /formula >}}

{{< table title="Давление пара воды при расчётных температурах HVAC" >}}
| t, °C | Pₛ, кПа | Применение |
|---|---|---|
| 4 | 0,813 | Минимальная рабочая температура систем охлаждения |
| 10 | 1,228 | Точка росы при умеренном климате |
| 20 | 2,338 | Стандартные условия |
| 40 | 7,384 | Температура нагнетания в испарителе |
| 60 | 19,94 | Системы горячего водоснабжения |
| 80 | 47,39 | Высокотемпературное отопление |
| 100 | 101,3 | Атмосферное кипение |
| 120 | 198,5 | Паровые системы низкого давления |
{{< /table >}}

### Значение для расчёта NPSH

Чистый кавитационный запас насоса:

{{< formula display="true" >}}
\text{NPSH}_\text{д} = \frac{P_\text{вс} - P_s(t)}{\rho g} + \frac{V_\text{вс}^2}{2g}
{{< /formula >}}

При температуре воды 80 °C давление пара составляет 47,4 кПа; атмосферного давления уже недостаточно для обеспечения запаса, поэтому насосы горячего водоснабжения устанавливают ниже уровня поверхности воды в расширительном баке или применяют подпор.

## Сжимаемость

### Модуль объёмного сжатия воды

{{< formula display="true" >}}
K = -V\frac{dP}{dV} = \rho\frac{dP}{d\rho}
{{< /formula >}}

При 20 °C K ≈ 2200 МПа — вода практически несжимаема в диапазоне давлений HVAC (до 1,6 МПа). Однако сжимаемость критична при:

- расчёте гидравлического удара (волна давления при быстром закрытии клапана);
- подборе расширительного бака (учёт объёмного расширения при нагреве).

### Скорость звука в воде

{{< formula display="true" >}}
c_w = \sqrt{K/\rho} \approx 1480\text{ м/с при 20 °C}
{{< /formula >}}

Давление удара при мгновенном закрытии задвижки:

{{< formula display="true" >}}
\Delta P_\text{уд} = \rho\,c_w\,V = 998 \times 1480 \times V \approx 1480\,V\text{ кПа/(м/с)}
{{< /formula >}}

При скорости 2 м/с перепад давления удара достигает 2960 кПа — в 30 раз превышает рабочее давление. Арматура с медленным закрытием или гасители гидравлического удара обязательны.

## Поверхностное натяжение

{{< formula display="true" >}}
\sigma_w = 75{,}64 - 0{,}1395\,t - 2{,}38\times10^{-4}t^2\quad[\text{мН/м, }t\text{ в °C}]
{{< /formula >}}

При 20 °C σ = 72,8 мН/м. Поверхностное натяжение определяет:
- размер капель конденсата и их отрыв от поверхности охлаждающей батареи;
- работу поплавковых клапанов и конденсатных ловушек;
- явление капиллярности в тепловых трубах и дренажных лотках.

## Теплофизические свойства в расчёте теплообмена

Число Прандтля связывает гидродинамику с теплопередачей:

{{< formula display="true" >}}
Pr = \frac{\mu\,c_p}{\lambda} = \frac{\nu}{\alpha}
{{< /formula >}}

{{< table title="Число Прандтля теплоносителей при 20 °C" >}}
| Теплоноситель | μ, мПа·с | λ, Вт/(м·К) | cₚ, Дж/(кг·К) | Pr |
|---|---|---|---|---|
| Вода | 1,002 | 0,598 | 4182 | 7,0 |
| 30 % ЭГ | 2,4 | 0,45 | 3740 | 20 |
| Воздух | 0,0181 | 0,0257 | 1006 | 0,71 |
| R-410A жидкий | 0,10 | 0,094 | 1563 | 1,7 |
{{< /table >}}

Высокое Pr растворов гликоля означает, что тепловой пограничный слой тоньше гидродинамического: при одинаковом Re теплоотдача хуже, чем для воды.

## Практические рекомендации

1. **Используйте свойства при фактической температуре.** Расчёт с данными при 20 °C для воды 80 °C даёт ошибку по вязкости до 5 раз.
2. **Проверяйте Re при наихудшей температуре.** Для растворов гликоля это температура при пуске в холодную погоду — именно тогда вязкость максимальна.
3. **Учитывайте высотные поправки** при проектировании систем в городах выше 500 м над уровнем моря.
4. **Контролируйте деградацию гликоля.** Через 3–5 лет вязкость может вырасти из-за разложения ингибиторов; задокументируйте схему регулярного анализа.
5. **Для хладагентов используйте REFPROP** или программы производителей — не таблицы из учебников 1990-х.

## Нормативные ссылки

- ASHRAE Handbook — Fundamentals 2021, Ch. 2 «Thermodynamics and Refrigeration Cycles»
- ASHRAE Handbook — Fundamentals 2021, Ch. 31 «Physical Properties of Secondary Coolants»
- NIST REFPROP 10.0 — база данных термодинамических свойств
- ASHRAE Standard 34-2022 «Designation and Safety Classification of Refrigerants»
- СП 60.13330.2020, Приложение Д «Теплофизические свойства теплоносителей»
