---
title: "Гидростатика в системах HVAC"
aliases: ["Гидростатика в системах HVAC"]
description: "Гидростатическое давление, принцип Паскаля, манометрия, силы на погружённые поверхности, плавучесть, расчёт расширительных баков и статических напоров в высотных зданиях."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["гидростатика", "статическое давление", "манометр", "расширительный бак", "напор", "давление в системе HVAC", "принцип Паскаля"]
categories: ["Основы HVAC", "Механика жидкостей"]
tags: ["гидростатика", "давление", "манометрия", "расширительный бак"]
weight: 2
---

Гидростатика изучает давление в покоящейся жидкости. Несмотря на кажущуюся простоту, гидростатические расчёты имеют прямые последствия для выбора класса давления арматуры, расчёта расширительного бака, проверки кавитационного запаса насоса и понимания того, почему балансировочный клапан, открытый на нижнем этаже, создаёт иные условия, чем тот же клапан на верхнем.

## Основное уравнение гидростатики

Для несжимаемой жидкости в покоящейся массе:

{{< formula display="true" >}}
\frac{dP}{dz} = -\rho g
{{< /formula >}}

Интегрируя между точками 1 и 2:

{{< formula display="true" >}}
P_1 = P_2 + \rho g (z_2 - z_1) = P_2 + \rho g\,h
{{< /formula >}}

Давление увеличивается с глубиной. В гидронных системах высотных зданий это создаёт значительный статический напор. Для здания высотой H = 50 м при заполнении водой:

{{< formula display="true" >}}
\Delta P_\text{ст} = \rho g H = 998 \times 9{,}81 \times 50 = 489\text{ кПа} \approx 4{,}9\text{ бар}
{{< /formula >}}

Это означает, что трубопроводы нижних этажей должны быть рассчитаны на рабочее давление не менее 10 бар (с учётом давления заполнения и работы насоса).

### Напорная высота

Давление часто выражают в единицах напора — высоты водяного столба:

{{< formula display="true" >}}
h = \frac{P}{\rho g}
{{< /formula >}}

{{< table title="Перевод единиц давления" >}}
| Единица | Значение | Эквивалент, м вод. ст. |
|---|---|---|
| 1 кПа | 1000 Па | 0,102 |
| 1 бар | 100 000 Па | 10,20 |
| 1 м вод. ст. | 9810 Па | 1,000 |
| 1 мм вод. ст. | 9,81 Па | 0,001 |
| 1 мм рт. ст. | 133,3 Па | 0,0136 |
{{< /table >}}

## Абсолютное, избыточное и разностное давление

Различие принципиально важно при работе с хладагентами и паровыми системами:

{{< formula display="true" >}}
P_\text{абс} = P_\text{изб} + P_\text{атм}
{{< /formula >}}

{{< table title="Типы давления и применения в HVAC" >}}
| Тип | Нулевая точка | Типовой диапазон | Применение |
|---|---|---|---|
| Абсолютное | Абсолютный вакуум | 0–2000 кПа | Психрометрия, таблицы насыщения хладагентов |
| Избыточное | Атмосфера | −101 до +1600 кПа | Манометры систем, испытания трубопроводов |
| Вакуум | Атмосфера (ниже) | 0–101 кПа | Испарители чиллеров, системы откачки хладагента |
| Разностное | Между двумя точками | 0–500 кПа | Перепад на фильтрах, клапанах, теплообменниках |
{{< /table >}}

## Принцип Паскаля и давление заполнения

В замкнутой гидронной системе давление, установленное в точке подключения расширительного бака, равномерно распределяется по всему контуру (с учётом статических высот). Это позволяет:

- устанавливать одно давление заполнения для всей системы;
- проводить гидравлическое испытание закачкой азота под давлением 1,5P_раб.

**Расчёт давления заполнения** для закрытой системы с расширительным баком на отметке {{< formula >}}z_\text{бак}{{< /formula >}}:

{{< formula display="true" >}}
P_\text{зап} = P_0 + \rho g (z_\text{макс} - z_\text{бак}) + 30\text{ кПа}\text{ (запас)}
{{< /formula >}}

где {{< formula >}}P_0{{< /formula >}} — требуемое давление в верхней точке контура (обычно 30–50 кПа изб.), {{< formula >}}z_\text{макс}{{< /formula >}} — наивысшая точка трубопровода.

## Манометрия

### U-образный манометр

Перепад давления между двумя точками измеряется по разности уровней жидкости:

{{< formula display="true" >}}
P_1 - P_2 = (\rho_\text{ман} - \rho_\text{пр})\,g\,\Delta h
{{< /formula >}}

где {{< formula >}}\rho_\text{ман}{{< /formula >}} — плотность заполнительной жидкости, {{< formula >}}\rho_\text{пр}{{< /formula >}} — плотность рабочей среды, {{< formula >}}\Delta h{{< /formula >}} — разность уровней в трубке манометра.

### Наклонный манометр

Для повышения чувствительности при измерении малых перепадов давления воздуха (≤ 50 Па):

{{< formula display="true" >}}
\Delta P = \rho_\text{ман}\,g\,L\,\sin\theta
{{< /formula >}}

Коэффициент увеличения: {{< formula >}}M = 1/\sin\theta{{< /formula >}}. При угле 5° M = 11,5 — точность измерения давления воздуха в 11,5 раза выше, чем у вертикального манометра.

### Электронные датчики давления

{{< table title="Типы датчиков давления для HVAC" >}}
| Тип | Принцип | Погрешность | Применение |
|---|---|---|---|
| Пьезорезистивный | Изменение сопротивления мембраны | ±0,25 % FS | Перепад на клапанах, фильтрах |
| Ёмкостной | Прогиб диэлектрической мембраны | ±0,1 % FS | Точные измерения статического давления |
| Трубка Бурдона | Механическое раскручивание | ±0,5–2 % FS | Местные манометры котлов, насосов |
{{< /table >}}

Калибровка — по ASHRAE Guideline 2-2010 и ГОСТ Р 55645-2013. Датчики перепада давления на балансировочных клапанах — по EN 29090.

## Статическое давление в системах воздуховодов

### Балансировка давлений в сети воздуховодов

Статическое давление в воздуховодной сети распределяется между участками трения и местными сопротивлениями. Для стационарного несжимаемого потока:

{{< formula display="true" >}}
P_1 + \frac{1}{2}\rho V_1^2 = P_2 + \frac{1}{2}\rho V_2^2 + \Delta P_\text{потери}
{{< /formula >}}

Полное давление вентилятора уравновешивает суммарные потери в расчётной ветви (с наибольшим сопротивлением).

### Давление здания и инфильтрация

Здание проектируют с незначительным избыточным давлением (10–25 Па) для предотвращения инфильтрации наружного воздуха и запахов. При этом необходимо:
- учесть ветровое давление (по ГОСТ Р 55894 и EN 15665);
- предусмотреть перетоки между зонами с разным давлением.

## Статическое давление в многоэтажных зданиях

### Расчёт давления в нижней точке

Для гидронной системы в 16-этажном офисном здании (высота 50 м):

{{< diagram title="Распределение давления в высотном гидронном контуре" >}}
graph TD
    A["Расширительный бак (отм. +55 м)"] --> B["Давление заполнения: 70 кПа изб."]
    B --> C["Верхняя точка (+50 м): P = 70 + 998×9,81×(55-50)/1000 = 119 кПа"]
    C --> D["Нижняя точка (0 м): P = 70 + 998×9,81×55/1000 = 609 кПа"]
    D --> E["Рабочее давление насоса: +200 кПа"]
    E --> F["Максимальное давление у насоса: 809 кПа ≈ 8,1 бар"]
    F --> G["Класс давления арматуры: PN10 недостаточно, PN16 минимум"]
{{< /diagram >}}

{{< table title="Классы давления PN и применение в зависимости от высоты здания" >}}
| Высота здания | Статический напор | Мин. класс PN | Стандарт |
|---|---|---|---|
| до 20 м | до 200 кПа | PN6 | EN 1333 |
| 20–40 м | до 400 кПа | PN10 | EN 1333 |
| 40–80 м | до 800 кПа | PN16 | EN 1333 |
| > 80 м | > 800 кПа | PN25 или зонирование | EN 1333 |
{{< /table >}}

### Зонирование давления

При высоте здания более 45–50 м целесообразно разбить систему на независимые гидравлические зоны с отдельными насосами и расширительными баками, ограничивая максимальное давление каждой зоны до 600–800 кПа. Это также упрощает балансировку и техническое обслуживание.

## Расширительный бак

### Мембранный расширительный бак (закрытый)

Объём мембранного бака для закрытой системы:

{{< formula display="true" >}}
V_\text{бак} = \frac{V_\text{сист}\,\Delta V/(1+W)}{1 - P_\text{зап}/P_\text{пред}}
{{< /formula >}}

где:
- {{< formula >}}V_\text{сист}{{< /formula >}} — полный объём воды в системе, л
- {{< formula >}}\Delta V{{< /formula >}} — относительное тепловое расширение воды (коэффициент {{< formula >}}\beta_T\,\Delta T{{< /formula >}})
- {{< formula >}}P_\text{зап}{{< /formula >}} и {{< formula >}}P_\text{пред}{{< /formula >}} — давление заполнения и клапана предохранительного (абсолютные), Па

**Числовой пример.** Система горячего водоснабжения: {{< formula >}}V_\text{сист}{{< /formula >}} = 500 л, нагрев от 15 до 80 °C ({{< formula >}}\Delta T = 65\text{ °C}{{< /formula >}}), {{< formula >}}\beta_T \approx 3{,}8\times10^{-4}\text{ К}^{-1}{{< /formula >}}:

{{< formula display="true" >}}
\Delta V = 500\times3{,}8\times10^{-4}\times65 = 12{,}4\text{ л}
{{< /formula >}}

При P_зап = 150 кПа (абс.), P_пред = 400 кПа (абс.):

{{< formula display="true" >}}
V_\text{бак} = \frac{12{,}4}{1 - 150/400} = \frac{12{,}4}{0{,}625} = 19{,}8\text{ л} \approx 20\text{ л}
{{< /formula >}}

Принимаем бак 24 л с запасом 20 %.

### Открытый расширительный бак

Применяется в системах с параметрами до 95 °C. Устанавливается в верхней точке системы с давлением на свободной поверхности, равным атмосферному. Эффективное давление заполнения — статический столб воды от бака до рассматриваемой точки.

## Плавучесть и её учёт

Принцип Архимеда: выталкивающая сила равна весу вытесненной жидкости:

{{< formula display="true" >}}
F_\text{пл} = \rho_\text{ж}\,g\,V_\text{выт}
{{< /formula >}}

В системах HVAC это актуально для:
- расчёта удерживающей анкеровки подземных резервуаров при высоком уровне грунтовых вод;
- поплавковых клапанов конденсатных баков;
- анализа сил при испытании пустого резервуара.

## Измерение давления при пусконаладке

### Порядок испытания гидронной системы (по СП 73.13330.2016)

1. Заполнить систему водой через нижний патрубок, выпуская воздух в верхних точках.
2. Поднять давление до испытательного P_исп = 1,25P_раб, но не менее P_раб + 0,2 МПа.
3. Выдержать 10 минут. Допустимое падение давления — не более 0,02 МПа.
4. Снизить до рабочего давления и осмотреть систему.
5. Задокументировать исходное давление заполнения в эксплуатационной документации.

### Типичные ошибки

- Путаница единиц: бар и кПа, избыточное и абсолютное давление в расчётах NPSH.
- Игнорирование статического напора при выборе класса давления арматуры.
- Занижение объёма расширительного бака для систем с гликолевым теплоносителем (коэффициент расширения гликоля в 1,5–2 раза выше, чем у воды).

## Нормативные ссылки

- ASHRAE Handbook — Fundamentals 2021, Ch. 3 «Fluid Flow»
- ASME B40.100-2013 «Pressure Gauges and Gauge Attachments»
- ASME Section VIII, Division 1 «Pressure Vessels» (расширительные баки)
- EN 12828:2012 «Heating systems in buildings — Design for water-based heating systems»
- СП 60.13330.2020, разд. 6 «Системы теплоснабжения»
- СП 73.13330.2016 «Внутренние санитарно-технические системы зданий»
- ГОСТ Р 55645-2013 «Приборы показывающие давление»
