---
title: "Ламинарный поток в трубопроводах"
aliases: ["Ламинарный поток в трубопроводах"]
description: "Профиль скорости Пуазейля, закон Хагена–Пуазейля, входная гидравлическая длина, теплопередача при ламинарном течении, применение к капиллярным дросселям, микроканальным теплообменникам и масляным системам компрессоров."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["ламинарный поток", "Пуазейль", "Хаген-Пуазейль", "Re < 2300", "капиллярная трубка", "микроканальный теплообменник"]
categories: ["Основы HVAC", "Механика жидкостей"]
tags: ["ламинарный поток", "трубопроводы", "малый Re"]
weight: 1
---

Ламинарный поток — режим движения жидкости, при котором частицы движутся параллельными слоями без поперечного перемешивания. Вязкие силы полностью подавляют инерционные возмущения, и уравнения Навье–Стокса допускают точное аналитическое решение. Хотя большинство основных трубопроводов HVAC работает в турбулентном режиме, ламинарный поток критически важен в капиллярных дросселях холодильных машин, микроканальных теплообменниках, дренажных трубках конденсата и масляных цепях компрессоров.

## Критерии ламинарности

Число Рейнольдса:

{{< formula display="true" >}}
Re = \frac{\rho V D}{\mu} = \frac{V D}{\nu}
{{< /formula >}}

При Re < 2300 поток устойчив и ламинарен. При Re > 4000 — гарантированно турбулентен. В переходной области 2300–4000 режим нестабилен и непредсказуем — её избегают при проектировании.

**Примеры критических скоростей при ламинарно-турбулентном переходе (Re = 2300):**

{{< table title="Критическая скорость перехода для различных условий" >}}
| Жидкость | t, °C | ν, м²/с | D = 10 мм | D = 25 мм | D = 50 мм |
|---|---|---|---|---|---|
| Вода | 20 | 1,0·10⁻⁶ | 0,23 м/с | 0,09 м/с | 0,05 м/с |
| Вода | 80 | 0,36·10⁻⁶ | 0,08 м/с | 0,03 м/с | 0,017 м/с |
| 40 % ЭГ | 20 | 2,9·10⁻⁶ | 0,67 м/с | 0,27 м/с | 0,13 м/с |
| 40 % ЭГ | −10 | 10·10⁻⁶ | 2,3 м/с | 0,92 м/с | 0,46 м/с |
| Воздух | 20 | 15,1·10⁻⁶ | 3,5 м/с | 1,4 м/с | 0,69 м/с |
{{< /table >}}

Раствор гликоля 40 % при −10 °C имеет критическую скорость 2,3 м/с в трубе DN10 — это значит, что при типичных скоростях 0,5–1 м/с поток будет ламинарным. В этом случае нельзя использовать корреляции Коулбрука для турбулентного потока.

## Профиль скорости Пуазейля

Для полностью развившегося ламинарного потока в круглой трубе:

{{< formula display="true" >}}
u(r) = \frac{\Delta P}{4\mu L}\left(R^2 - r^2\right) = u_\text{max}\left(1 - \frac{r^2}{R^2}\right)
{{< /formula >}}

{{< formula display="true" >}}
u_\text{max} = 2\bar{V};\quad \bar{V} = \frac{Q}{\pi R^2}
{{< /formula >}}

Параболический профиль означает, что максимальная скорость на оси вдвое превышает среднюю. Это важно для измерений: трубка Пито в центре трубы покажет вдвое завышенную скорость.

Объёмный расход (закон Хагена–Пуазейля):

{{< formula display="true" >}}
Q = \frac{\pi D^4 \Delta P}{128\,\mu\,L}
{{< /formula >}}

Замечательное свойство: расход растёт пропорционально D⁴. Уменьшение диаметра вдвое при ламинарном потоке снижает расход в 16 раз при том же перепаде давления.

## Коэффициент трения и потери давления

При ламинарном потоке коэффициент трения:

{{< formula display="true" >}}
\lambda = \frac{64}{Re}
{{< /formula >}}

Подставляя в уравнение Дарси-Вейсбаха:

{{< formula display="true" >}}
\Delta P = \lambda\frac{L}{D}\frac{\rho V^2}{2} = \frac{64}{Re}\cdot\frac{L}{D}\cdot\frac{\rho V^2}{2} = \frac{32\,\mu\,L\,V}{D^2}
{{< /formula >}}

Ключевое отличие от турбулентного режима:
- Потери линейны по скорости (не квадратичны).
- Потери не зависят от шероховатости стенки (шероховатость полностью скрыта в вязком подслое).
- Рост вязкости напрямую пропорционально увеличивает потери.

## Гидравлическая входная длина

Параболический профиль устанавливается не сразу после входа в трубу. На участке длиной:

{{< formula display="true" >}}
L_\text{вх} \approx 0{,}05\,Re\cdot D
{{< /formula >}}

пограничный слой нарастает от стенки к оси. До этой точки применяются поправочные коэффициенты к коэффициенту трения.

**Пример.** Капиллярная трубка диаметром d = 1,5 мм, Re = 1500 (ламинарный). Входная длина: L_вх = 0,05·1500·0,0015 = 0,1125 м = 11 см. При типичной длине капиллярной трубки 1–3 м — входной участок составляет 4–11 % от длины и его влиянием можно частично пренебречь, применяя средний коэффициент.

Аналогично тепловая входная длина:

{{< formula display="true" >}}
L_\text{т} \approx 0{,}05\,Re\cdot Pr\cdot D
{{< /formula >}}

Для воды (Pr ≈ 7) тепловой участок в 7 раз длиннее гидравлического.

## Теплопередача при ламинарном потоке

В полностью развившемся ламинарном режиме число Нуссельта — константа (не зависит от Re и Pr!):

{{< formula display="true" >}}
Nu = \frac{h D}{\lambda_\text{ж}} = \begin{cases}
4{,}36 & \text{постоянный тепловой поток (q = const)}\\
3{,}66 & \text{постоянная температура стенки (T_w = const)}
\end{cases}
{{< /formula >}}

Это существенно хуже, чем при турбулентном потоке (Nu = 50–500 при Re = 10 000–100 000). Коэффициент теплоотдачи при ламинарном режиме:

{{< formula display="true" >}}
h = Nu\frac{\lambda_\text{ж}}{D} = 4{,}36\times\frac{0{,}598}{0{,}010} = 261\text{ Вт/(м}^2\text{·К)} \quad(\text{вода, d = 10 мм})
{{< /formula >}}

Для сравнения, при турбулентном потоке (Re = 20 000) h ≈ 3000–5000 Вт/(м²·К). Это объясняет, почему конденсаторы и испарители холодильных машин проектируются с высокими скоростями хладагента — чтобы обеспечить турбулентный режим.

## Применения в HVAC

### Капиллярные дроссели холодильных систем

Капиллярная трубка (диаметр 0,5–2 мм, длина 0,5–5 м) — дроссельный элемент малых холодильных машин. Поток в ней может быть ламинарным (Re = 200–2000). Расчёт по закону Хагена–Пуазейля с учётом двухфазного течения в конце:

{{< formula display="true" >}}
Q = \frac{\pi d^4 \Delta P}{128\,\mu\,L}
{{< /formula >}}

Подбор диаметра и длины — итерационный процесс, так как давление насыщения и вязкость жидкого хладагента зависят от температуры.

### Масляные системы компрессоров

Масло смазки сжатого компрессора движется через тонкие каналы подшипников при высокой вязкости: ν = 20–100 мм²/с при рабочей температуре. Число Рейнольдса в маслопроводе обычно 100–1000 — глубоко ламинарный режим. Применяется уравнение Хагена–Пуазейля для расчёта потерь давления и подбора масляного насоса.

### Микроканальные теплообменники

В алюминиевых микроканальных конденсаторах и испарителях (автокондиционеры, компактные чиллеры) диаметр каналов — 0,5–2 мм. При типичных расходах хладагента Re = 500–5000 — переходный или нижний турбулентный режим. Применяют корреляции Гниелинского для переходного режима:

{{< formula display="true" >}}
Nu = \frac{(f/8)(Re-1000)Pr}{1+12{,}7\sqrt{f/8}(Pr^{2/3}-1)}, \quad f = (0{,}790\ln Re - 1{,}64)^{-2}
{{< /formula >}}

### Дренажные трубки конденсата

Дренаж конденсата с охлаждающей батареи — самотёчный поток по открытому каналу, обычно в нижней части трубок с малыми уклонами. Дебит конденсата при осушении воздуха — 1–5 л/ч на кВт холодильной мощности. Re в дренажных трубках DN15–DN25 — менее 500, поток ламинарный. Уклон трубки не менее i = 1:50.

## Переход от ламинарного к турбулентному: гистерезис

Число Рейнольдса перехода Re_кр = 2300 — нижнее критическое значение. В идеально спокойных условиях ламинарный поток сохраняется вплоть до Re = 20 000–100 000. На практике возмущения (вибрации, неоднородности потока) вызывают переход при Re = 3000–5000. При проектировании следует принимать Re_кр = 2300 как надёжный нижний предел.

## Практические рекомендации

1. Перед выбором формулы для коэффициента трения вычислите Re при рабочей температуре и убедитесь в режиме потока.
2. Для растворов гликоля при низких температурах (до −20 °C) Re может быть ниже 2300 даже при скоростях 0,5–1 м/с — применяйте λ = 64/Re.
3. При наличии ламинарного потока в теплообменнике учитывайте низкое Nu и скромный коэффициент теплоотдачи.
4. Входная длина при ламинарном потоке может быть значительной; для коротких теплообменников используйте корреляцию Сидера–Тейта.

## Нормативные ссылки

- ASHRAE Handbook — Fundamentals 2021, Ch. 3 «Fluid Flow»
- Incropera F.P. et al. «Fundamentals of Heat and Mass Transfer», 7th ed., Ch. 8
- ISO 4064:2014 «Water meters» (калибровка расходомеров в ламинарном режиме)
- ГОСТ Р 51339-99 «Насосы. Общие технические требования» (режимы работы)
