---
title: "Местные потери давления в трубопроводных системах ОВК"
aliases: ["Местные потери давления в трубопроводных системах ОВК"]
description: "Коэффициенты сопротивления фитингов, арматуры и переходных участков: методы К-фактора и эквивалентной длины, расчёт по ASHRAE Handbook Fundamentals и СП 60.13330"
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["местные потери", "коэффициент сопротивления", "К-фактор", "эквивалентная длина", "фитинги HVAC", "гидравлический расчёт"]
categories: ["Гидравлика", "Трубопроводные системы"]
tags: ["местные сопротивления", "арматура", "трубопроводы", "ASHRAE", "СП 60"]
weight: 3
---

Местные (вторичные) потери давления возникают там, где однородное трубопроводное течение нарушается — в отводах, тройниках, переходах, вентилях и входных/выходных участках. В типичной системе отопления или холодоснабжения здания местные потери составляют 30–50 % от суммарных гидравлических потерь; в воздухораспределительных сетях с развитой арматурой эта доля может превышать 60 %. Точный учёт местных потерь — основа корректного выбора насоса или вентилятора и балансировки ветвей.

## Физическая природа местных потерь

Потеря полного давления в местном сопротивлении обусловлена диссипацией кинетической энергии в отрывных зонах, вихрях и турбулентном перемешивании. Основной механизм — необратимое преобразование кинетической энергии в тепло при расширении или повороте потока. Уравнение Борда–Карно для внезапного расширения даёт строгий нижний предел потерь:

{{< formula display="true" >}}
\Delta P_{\text{расш}} = \frac{\rho}{2}(V_1 - V_2)^2
{{< /formula >}}

Это выражение справедливо при турбулентном профиле скоростей (Re > 4000) и показывает, что потери пропорциональны квадрату разности скоростей, а не абсолютной скорости. Из него непосредственно следует: плавные конфузоры и диффузоры с малым углом раскрытия радикально снижают потери.

## Методы расчёта

### Метод коэффициента сопротивления (K-фактор)

Потеря давления через местное сопротивление:

{{< formula display="true" >}}
\Delta P_{\text{мест}} = K \cdot \frac{\rho V^2}{2}
{{< /formula >}}

где:
- `K` — безразмерный коэффициент сопротивления, отнесённый к скоростному напору в характерном сечении
- `V` — средняя скорость в характерном сечении (обычно меньшее сечение для сужений или входное сечение для колен), м/с
- `ρ` — плотность теплоносителя, кг/м³

При суммировании потерь важно фиксировать, к какому сечению отнесён K. ASHRAE Handbook Fundamentals (2021), гл. 3 использует скорость в меньшем сечении; производители могут использовать скорость в условном проходе. Несоответствие — типичный источник ошибки в расчётах.

### Метод эквивалентной длины

Для быстрой оценки и работы с программными комплексами типа HAP или Revit MEP:

{{< formula display="true" >}}
L_{\text{экв}} = \frac{K \cdot D}{f}
{{< /formula >}}

где `f` — коэффициент трения Дарси–Вейсбаха при рабочем числе Рейнольдса, `D` — внутренний диаметр трубы. Эквивалентная длина зависит от режима течения и диаметра; табличные значения Le/D справедливы только при указанном Re. В системах с переменным расходом рекомендуется применять K-метод.

### Метод Иделя-Чука (Иделchuk)

Для фитингов сложной геометрии — коленов с разным радиусом закругления, тройников при несимметричном делении потока — используют диаграммы и формулы из справочника Идельчука «Гидравлические сопротивления». Коэффициент отнесён к скоростному напору в рассматриваемом патрубке:

{{< formula display="true" >}}
K = A \cdot \xi_0(Re) + B \cdot \xi_\text{геом}
{{< /formula >}}

где `A`, `B` — поправочные множители на режим течения и форму сечения; `ξ₀`, `ξ_геом` — базовые коэффициенты из диаграмм.

## Справочные коэффициенты сопротивления

Значения K приведены для турбулентного режима (Re > 10 000), стальные или медные трубы, отнесены к скоростному напору в условном проходе номинального диаметра. Источники: ASHRAE HF 2021 гл. 22, Идельчук (8-е изд.), СП 60.13330.2020 прил. Д.

{{< table title="Коэффициенты местного сопротивления типовых элементов трубопроводов" >}}
| Элемент | Типоразмер / условие | K | Le/D |
|---|---|---|---|
| Вход из резервуара, острый край (r/D = 0) | Все диаметры | 0,50 | — |
| Вход с закруглением (r/D = 0,15) | Все диаметры | 0,09 | — |
| Вход с раструбом (r/D ≥ 0,25) | Все диаметры | 0,04 | — |
| Выход в резервуар (полный) | Все диаметры | 1,00 | — |
| Колено сварное 90°, длинный радиус (R/D = 1,5) | DN 50–200 | 0,20 | 14 |
| Колено сварное 90°, короткий радиус (R/D = 1,0) | DN 50–200 | 0,34 | 24 |
| Колено сварное 45° | DN 50–200 | 0,08 | 6 |
| Тройник, прямой поток (водопровод) | DN 50–150 | 0,18 | 13 |
| Тройник, ответвление 90° | DN 50–150 | 1,00 | 70 |
| Сужение конусное (α = 30°, β = A₂/A₁ = 0,25) | Все диаметры | 0,07 | — |
| Расширение конусное (α = 7°, β = 0,25) | Все диаметры | 0,14 | — |
| Задвижка, полностью открытая | DN 50–200 | 0,17 | 12 |
| Шаровой кран, полностью открытый | DN 25–100 | 0,05 | 3 |
| Балансировочный клапан (полностью открыт) | DN 50–150 | 1,5–3,0 | 100–200 |
| Обратный клапан, шаровой | DN 50–100 | 2,5 | 175 |
| Обратный клапан, тарельчатый | DN 50–100 | 3,0 | 210 |
| Фильтр-грязевик (корзина), чистый | DN 50–150 | 1,5–2,5 | 100–175 |
| Гибкая вставка (компенсатор) | DN 50–200 | 0,25–0,50 | 18–35 |
{{< /table >}}

**Важно для инженерной практики:** значения K для балансировочных клапанов существенно зависят от степени открытия. При дросселировании K растёт по степенному закону и на 30 % хода может превышать полностью открытое значение в 10–20 раз. Поэтому при гидравлической балансировке систему всегда рассчитывают дважды: при проектном положении клапанов и при максимальной дросселировке.

## Учёт режима течения

При ламинарном течении (Re < 2000) коэффициент сопротивления для колен и тройников значительно выше табличного:

{{< formula display="true" >}}
K_{\text{лам}} = K_{\text{турб}} \cdot \frac{C}{Re}
{{< /formula >}}

где C — константа, зависящая от типа фитинга (для колена 90° C ≈ 800). Ламинарный режим характерен для теплоносителей с повышенной вязкостью — растворов этиленгликоля при низких температурах. При –20 °C и концентрации 40 % кинематическая вязкость этиленгликоля ≈ 6,5 мм²/с против 1,0 мм²/с для воды при 20 °C, что снижает Re примерно в 6,5 раз при той же скорости.

## Числовой пример: гидравлическое кольцо фанкойла

**Условие.** Кольцо двухтрубной системы фанкойла DN 32 (наружный диаметр 35,0 мм, внутренний 31,2 мм). Теплоноситель — вода 70/50 °C. Средняя скорость в трубе V = 0,95 м/с. Состав кольца от разделительного коллектора до фанкойла и обратно:

- 2 × колено 90° длинный радиус (R/D = 1,5): K = 0,20 каждое
- 1 × тройник, прямой поток (подача к фанкойлу): K = 0,18
- 1 × тройник, ответвление 90° (возврат в коллектор): K = 1,00
- 1 × балансировочный клапан DN 32 (полностью открыт): K = 2,0
- 1 × обратный клапан тарельчатый DN 32: K = 3,0
- 2 × задвижка DN 32: K = 0,17 каждая

**Решение.**

Плотность воды при средней температуре 60 °C: ρ = 983 кг/м³.

Скоростной напор:

{{< formula display="true" >}}
\frac{\rho V^2}{2} = \frac{983 \cdot 0{,}95^2}{2} = \frac{983 \cdot 0{,}9025}{2} = 443{,}4 \text{ Па}
{{< /formula >}}

Сумма коэффициентов:

{{< formula display="true" >}}
\sum K = 2 \cdot 0{,}20 + 0{,}18 + 1{,}00 + 2{,}0 + 3{,}0 + 2 \cdot 0{,}17 = 6{,}92
{{< /formula >}}

Суммарные местные потери:

{{< formula display="true" >}}
\Delta P_{\text{мест}} = 6{,}92 \times 443{,}4 = 3068 \text{ Па} \approx 3{,}07 \text{ кПа}
{{< /formula >}}

При линейных потерях трения на 12 м магистрали DN 32 (f = 0,024, удельные потери ≈ 280 Па/м): ΔP_тр = 280 × 12 = 3360 Па.

Доля местных потерь: 3068 / (3068 + 3360) = **47 %** — типичный результат для разводки к оконечному устройству с арматурой. Балансировочный клапан и обратный клапан суммарно дают 5,0 / 6,92 = 72 % всех местных потерь.

**Вывод для проектировщика:** установка обратного клапана тарельчатого типа там, где достаточен шаровой (K = 2,5 против 3,0), и замена балансировочного клапана на регулятор перепада давления могут снизить суммарное сопротивление кольца на 15–20 % — это прямая экономия на насосной мощности.

## Местные потери в воздуховодных системах

В воздухораспределительных сетях расчёт ведётся в единицах динамического давления:

{{< formula display="true" >}}
\Delta P_{\text{мест}} = K \cdot P_d = K \cdot \frac{\rho V^2}{2}
{{< /formula >}}

Плотность воздуха при стандартных условиях (20 °C, 101,325 кПа): ρ = 1,20 кг/м³. При скорости в воздуховоде 6 м/с динамическое давление:

{{< formula display="true" >}}
P_d = \frac{1{,}20 \cdot 36}{2} = 21{,}6 \text{ Па}
{{< /formula >}}

Типичное колено прямоугольного воздуховода с направляющими лопатками (K = 0,10–0,15) создаёт ΔP = 2,2–3,2 Па — пренебрежимо мало. Колено без лопаток (K = 1,2–1,5) — 26–32 Па при той же скорости. Именно поэтому направляющие лопатки в поворотах магистральных каналов являются требованием СП 60.13330, а не опцией.

## Особенности проектирования

**Тройники.** Наибольшие потери дают тройники при разделении потока с угловым ответвлением 90°. Применение Y-образных тройников (угол 45°) снижает K ответвления с 1,0 до 0,4–0,6. В коллекторных схемах тепловых пунктов рекомендуется ориентировать ответвления попутно основному потоку.

**Переходы диаметров.** Конусный диффузор с углом раскрытия 2α ≤ 8° обеспечивает восстановление давления по уравнению Бернулли с КПД > 90 %. При 2α > 15° происходит отрыв потока и коэффициент потерь резко возрастает. В пространственно ограниченных условиях применяют ступенчатые переходы с кольцами-завихрителями.

**Фильтры.** Перепад давления на грязевом фильтре необходимо пересчитывать при засорении сетки: K удваивается при задержке твёрдых частиц, составляющих 20–30 % площади ячеи. В системах с фильтрами обязательна закладка запаса по напору насоса — не менее 30 % от чистого сопротивления фильтра.

**Балансировочные клапаны.** Для корректного регулирования характеристика клапана должна перекрывать диапазон потребного сопротивления. Авторитет клапана должен быть не ниже 0,25:

{{< formula display="true" >}}
a = \frac{\Delta P_{\text{кл, полн.откр.}}}{\Delta P_{\text{кл, полн.откр.}} + \Delta P_{\text{кольца}}} \geq 0{,}25
{{< /formula >}}

При меньшем авторитете регулирование становится нестабильным: малое угловое перемещение шпинделя вызывает резкое изменение расхода.

## Проверочный контроль

При финальной проверке гидравлического расчёта рекомендуется:

1. Убедиться, что скорость в каждом характерном сечении находится в нормируемых пределах (СП 60.13330.2020, прил. Е): 0,6–1,5 м/с в разводке квартирных стояков, 1,0–2,0 м/с в магистральных трубопроводах.
2. Проверить правильность отнесения K к скоростному напору — особенно для тройников, где индексация сечений может различаться у разных производителей.
3. Для систем с переменным расходом (ВРН) пересчитать местные потери при минимальном расходе: при расходе 30 % от максимального скоростной напор снижается в (0,3)² = 11 раз, и часть арматуры переходит в переходный режим течения, где K не совпадает с турбулентным.
