---
title: "Насосы и вентиляторы в системах ОВК: общие принципы"
aliases: ["Насосы и вентиляторы в системах ОВК: общие принципы"]
description: "Рабочие характеристики, законы подобия, точка работы, КПД и регулирование насосов и вентиляторов. Нормативная база: ASHRAE HF гл. 3, 21, 22; Hydraulic Institute; AMCA 210; ГОСТ ISO 9906"
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["насосы HVAC", "вентиляторы HVAC", "законы подобия", "точка работы", "КПД насоса", "частотный преобразователь", "BEP", "NPSH"]
categories: ["Насосное оборудование", "Вентиляторы"]
tags: ["насосы", "вентиляторы", "законы подобия", "ASHRAE", "Hydraulic Institute", "AMCA"]
weight: 10
---

Насосы и вентиляторы — гидравлические машины, преобразующие механическую энергию в энергию потока жидкости или газа. В системах ОВК они потребляют 30–55 % суммарной электрической нагрузки здания. Правильный выбор и регулирование этих машин — ключевой фактор энергоэффективности и надёжности систем. Данный раздел охватывает принципы, общие для насосов и вентиляторов; конкретные типы и особенности рассмотрены в дочерних разделах.

## Напорная характеристика

Производитель представляет работу машины в виде **напорной кривой** — зависимости развиваемого давления (напора) от объёмного расхода при заданной частоте вращения и диаметре рабочего колеса. Для центробежных машин кривая имеет монотонно убывающий характер: при нулевом расходе давление максимально (давление отсечки), при нулевом давлении расход максимален (расход свободной подачи). Между этими крайними точками лежит рабочая область.

Ключевые параметры на кривой:

- **BEP (Best Efficiency Point)** — точка наилучшего КПД, обязательный ориентир при выборе машины
- **Напор отсечки (shutoff head)** — максимальный напор при Q = 0
- **Зона нестабильной работы** — левый участок кривой центробежного насоса, где возможна пульсация (помпаж)
- **Зона перегрузки** — правый участок, где потребляемая мощность превышает мощность в BEP

## Характеристика системы

Суммарное гидравлическое сопротивление системы описывается параболой в координатах (Q, ΔP):

{{< formula display="true" >}}
\Delta P_{\text{сист}} = \Delta P_{\text{стат}} + R_{\text{сист}} \cdot Q^2
{{< /formula >}}

где:
- `ΔP_стат` — статическая составляющая: геодезическая высота подъёма для открытых систем или давление противодавления для закрытых (для замкнутых контуров отопления `ΔP_стат = 0`)
- `R_сист` — суммарное гидравлическое сопротивление системы, Па/(м³/с)²

Характеристика системы изменяется при:
- дросселировании арматуры (R_сист растёт)
- засорении фильтров (R_сист растёт)
- открытии/закрытии байпасов (R_сист меняется структурно)
- изменении вязкости теплоносителя при изменении температуры

## Точка работы

Рабочая точка — пересечение напорной кривой машины и характеристики системы. Это единственное состояние равновесия: давление машины = сопротивление системы при том же расходе.

{{< diagram title="Напорная характеристика насоса и рабочая точка" >}}
graph LR
    subgraph Кривые
        A["Кривая насоса\n(H-Q)"] 
        B["Кривая системы\n(ΔP = R·Q²)"]
        C["Рабочая точка\n(пересечение)"]
        D["BEP\n(макс. КПД)"]
    end
    A --> C
    B --> C
    D -. "Цель: рабочая точка\nблизко к BEP" .-> C
{{< /diagram >}}

ASHRAE рекомендует выбор оборудования так, чтобы рабочая точка находилась в диапазоне 80–110 % от расхода в BEP. Работа при Q < 0,7·Q_BEP ведёт к рециркуляции на входе в рабочее колесо и кавитации; при Q > 1,15·Q_BEP — к перегрузке двигателя и кавитации на выходе.

## Законы подобия (аффинные законы)

Для геометрически подобных машин при изменении частоты вращения n или диаметра рабочего колеса D:

{{< formula display="true" >}}
\frac{Q_2}{Q_1} = \frac{n_2}{n_1} \cdot \left(\frac{D_2}{D_1}\right)^3
{{< /formula >}}

{{< formula display="true" >}}
\frac{\Delta P_2}{\Delta P_1} = \left(\frac{n_2}{n_1}\right)^2 \cdot \left(\frac{D_2}{D_1}\right)^2 \cdot \frac{\rho_2}{\rho_1}
{{< /formula >}}

{{< formula display="true" >}}
\frac{P_2}{P_1} = \left(\frac{n_2}{n_1}\right)^3 \cdot \left(\frac{D_2}{D_1}\right)^5 \cdot \frac{\rho_2}{\rho_1}
{{< /formula >}}

**Практический вывод:** снижение частоты вращения на 20 % уменьшает расход на 20 %, давление — на 36 %, мощность — на 49 %. Именно кубическая зависимость мощности от скорости делает частотное регулирование (ЧРП) столь эффективным. Законы справедливы при сохранении геометрического подобия и КПД; для реальных машин точность составляет ±5 % в диапазоне 60–100 % номинальной скорости.

## КПД и потребляемая мощность

Полный КПД машины — произведение гидравлического, объёмного и механического КПД:

{{< formula display="true" >}}
\eta_{\text{полн}} = \eta_{\text{гидр}} \cdot \eta_{\text{объём}} \cdot \eta_{\text{мех}}
{{< /formula >}}

Потребляемая мощность на валу:

{{< formula display="true" >}}
P_{\text{вал}} = \frac{Q \cdot \Delta P}{\eta_{\text{полн}}}
{{< /formula >}}

Суммарный КПД системы «сеть–частотный преобразователь–двигатель–машина»:

{{< formula display="true" >}}
\eta_{\text{сист}} = \eta_{\text{машина}} \cdot \eta_{\text{двиг}} \cdot \eta_{\text{ЧРП}}
{{< /formula>}}

Современные высокоэффективные двигатели IE3/IE4 (ГОСТ Р МЭК 60034-30-1): η_двиг = 93–96 %. Частотный преобразователь вносит потери 2–4 %. Насос в BEP: η_полн = 70–85 % для крупных машин, 50–65 % для малых (DN ≤ 50). Итоговый КПД системы в расчётной точке: 55–75 %.

## NPSH — кавитационный запас (для насосов)

Кавитация возникает, когда местное давление опускается ниже давления насыщенного пара жидкости. Схлопывание паровых пузырьков у стенок колеса создаёт импульсные давления до 10³ МПа, что вызывает эрозию материала и шум.

Доступный кавитационный запас NPSH_a (Net Positive Suction Head Available):

{{< formula display="true" >}}
\text{NPSH}_a = \frac{P_{\text{вх}} - P_{\text{нас}}}{\rho g} + \frac{V_{\text{вх}}^2}{2g}
{{< /formula >}}

где `P_вх` — абсолютное давление у входного патрубка насоса, `P_нас` — давление насыщенного пара при рабочей температуре.

Условие безкавитационной работы: NPSH_a ≥ NPSH_r + запас (минимум 0,5 м, рекомендуется 1,0 м по Hydraulic Institute).

**Горячая вода.** При T = 90 °C давление насыщенного пара воды P_нас = 70,1 кПа (абс.). Для циркуляционного насоса системы отопления, расположенного на высоте 0 м от пола при давлении заполнения 150 кПа абс.:

{{< formula display="true" >}}
\text{NPSH}_a = \frac{(150{,}000 - 70{,}100)}{983 \cdot 9{,}81} = \frac{79{,}900}{9{,}644} = 8{,}3 \text{ м}
{{< /formula >}}

При NPSH_r = 2,0 м запас = 6,3 м — достаточно. Если бы насос располагался выше системы или давление заполнения было ниже, кавитационный запас мог бы оказаться критическим.

## Регулирование производительности

### Дроссельное регулирование

Прикрытие задвижки на нагнетании смещает характеристику системы влево-вверх. Рабочая точка перемещается по кривой насоса. КПД падает, мощность практически не уменьшается при центробежных насосах с пологой характеристикой. Метод допустим для кратковременного регулирования, неприменим как постоянный режим из-за высоких энергетических потерь.

### Байпасное регулирование

Часть расхода возвращается из нагнетания на всасывание через байпасный клапан. Расход через машину остаётся высоким, КПД снижается. Применяется для защиты насоса от работы при нулевом расходе (минимальный расход байпаса).

### Регулирование частоты вращения (ЧРП)

Изменение частоты вращения смещает всю напорную кривую. При параболической характеристике системы (ΔP_стат = 0) рабочая точка движется строго по кривой подобия: Q ~ n, ΔP ~ n², P ~ n³. Это обеспечивает максимальную экономию энергии. При наличии статической составляющей (ΔP_стат > 0) закон кубичности нарушается; конкретная зависимость мощности от расхода рассчитывается для каждой системы.

**Ограничения ЧРП:**
- Минимальная рабочая скорость: 30–40 % от номинала (требования смазки подшипников, охлаждения двигателя)
- Критические частоты вращения вала (резонанс): производитель указывает запрещённые диапазоны
- Гармонические токи: при мощности > 30 кВт требуется согласование с энергоснабжающей организацией

### Отсечение лопастей рабочего колеса

Подрезка рабочего колеса насоса снижает его диаметр D и сдвигает всю напорную кривую вниз. По законам подобия: ΔP ~ D², Q ~ D (при постоянной n). Экономия от подрезки необратима, поэтому максимально допустимая подрезка — не более 15 % от исходного диаметра (иначе нарушается геометрическое подобие).

## Числовой пример: выбор насоса и оценка экономии от ЧРП

**Условие.** Система охлаждения с расходом Q_расч = 20 м³/ч, суммарное сопротивление системы ΔP_сист = 120 кПа. Система закрытая (ΔP_стат = 0). Требуется оценить потребляемую мощность при 100 % и 60 % нагрузки при регулировании ЧРП.

**Режим 100 % нагрузки.**

Выбран насос с BEP: Q_BEP = 22 м³/ч, H_BEP = 14 м вод.ст. (137 кПа), η_BEP = 78 %. Рабочая точка: Q = 20 м³/ч, H ≈ 12,2 м (120 кПа), η ≈ 76 %.

Мощность на валу:

{{< formula display="true" >}}
P_{\text{вал}} = \frac{Q \cdot \Delta P}{\eta} = \frac{(20/3600) \cdot 120{,}000}{0{,}76} = \frac{2{,}222 \cdot 0{,}667}{0{,}76} = 3{,}77 \text{ кВт}
{{< /formula >}}

С учётом η_двиг = 0,94 и η_ЧРП = 0,97:

{{< formula display="true" >}}
P_{\text{эл}} = \frac{3{,}77}{0{,}94 \times 0{,}97} = 4{,}13 \text{ кВт}
{{< /formula >}}

**Режим 60 % нагрузки (Q₂ = 12 м³/ч).**

По законам подобия при параболической характеристике системы: n₂/n₁ = Q₂/Q₁ = 0,60.

{{< formula display="true" >}}
\Delta P_2 = \Delta P_1 \cdot \left(\frac{n_2}{n_1}\right)^2 = 120 \cdot 0{,}36 = 43{,}2 \text{ кПа}
{{< /formula >}}

{{< formula display="true" >}}
P_{\text{вал},2} = \frac{(12/3600) \cdot 43{,}200}{0{,}76} = \frac{0{,}333 \cdot 0{,}144}{0{,}76} = 0{,}487 \text{ кВт}
{{< /formula >}}

Точнее: `P₂/P₁ = (n₂/n₁)³ = 0,216` → P_вал₂ = 3,77 × 0,216 = **0,81 кВт**.

{{< formula display="true" >}}
P_{\text{эл},2} = \frac{0{,}81}{0{,}94 \times 0{,}95} = 0{,}91 \text{ кВт}
{{< /formula >}}

(КПД ЧРП на частичной скорости снижен до 0,95.)

Экономия мощности: `(4,13 − 0,91) / 4,13 = 78 %`. Если система работает на 60 % нагрузки 50 % годового времени, годовая экономия электроэнергии составит примерно 14 000 кВт·ч при непрерывной работе.

## Нормативные требования

{{< table title="Нормативная база для выбора и эксплуатации насосов и вентиляторов" >}}
| Документ | Область применения |
|---|---|
| ASHRAE HF 2021, гл. 44 | Насосы: выбор, характеристики, применение |
| ASHRAE HF 2021, гл. 21 | Воздуховоды и вентиляторы |
| Hydraulic Institute Standards (ANSI/HI 1.3, 14.6) | Приёмочные испытания насосов, кривые КПД |
| AMCA 210 (ANSI/AMCA 210) | Испытания вентиляторов в лабораторных условиях |
| ГОСТ ISO 9906-2019 | Ротодинамические насосы: приёмочные испытания |
| ГОСТ Р 53402-2009 | Насосы центробежные: технические требования |
| СП 60.13330.2020, пп. 6.6, 7.11 | Требования к насосным и вентиляторным установкам ОВК |
| EN 12599 | Испытания и наладка вентиляционных систем |
{{< /table >}}

## Типичные ошибки проектирования

**Завышение производительности машин.** Применение коэффициентов запаса 1,3–1,5 на расход и давление смещает рабочую точку далеко влево от BEP. Насос работает в зоне нестабильности, потребляемая мощность растёт. Hydraulic Institute рекомендует запас по давлению не более 5–10 % и выбор машины, у которой рабочая точка при максимальном расходе не превышает 110 % Q_BEP.

**Игнорирование частичных нагрузок.** Система ОВК большую часть времени работает при нагрузке 30–70 %. Если насос или вентилятор выбран только по пиковой нагрузке без анализа КПД на частичных режимах, реальное энергопотребление может на 40–60 % превышать расчётное.

**Последовательное включение насосов без проверки характеристик.** При параллельной работе двух одинаковых насосов расход увеличивается не вдвое, а лишь на 30–50 % (в зависимости от крутизны кривой системы). При последовательном включении давление не удваивается, если характеристика системы пологая. Эти эффекты необходимо проверять графически до выбора схемы.

**Пренебрежение гидравлическим шумом.** Скорость в напорном патрубке насоса не должна превышать 2,5 м/с во избежание кавитационного шума; скорость воздуха на входе вентилятора — не более 5 м/с при жилом применении.
