---
title: "Типы вентиляторов в системах ОВК"
aliases: ["Типы вентиляторов в системах ОВК"]
description: "Центробежные, осевые и диагональные вентиляторы: конструкция, геометрия лопаток, рабочие параметры, уровни шума и критерии выбора. AMCA 210, ASHRAE HF гл. 21, EN 13141, СП 60.13330"
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["типы вентиляторов", "центробежный вентилятор", "осевой вентилятор", "вентилятор HVAC", "лопатки вентилятора", "AMCA 210", "удельная скорость вентилятора"]
categories: ["Вентиляторы"]
tags: ["вентиляторы", "осевые вентиляторы", "центробежные вентиляторы", "AMCA", "ASHRAE"]
weight: 3
---

Вентилятор — лопастная машина для перемещения воздуха или газа при перепаде давления до 3000–5000 Па. В системах ОВК вентиляторы потребляют 25–40 % электроэнергии систем жизнеобеспечения здания. Выбор типа вентилятора определяет диапазон давления, КПД, уровень шума и компоновочные решения. Испытания проводятся по AMCA 210 (ANSI/AMCA Standard 210) или эквивалентному EN ISO 5801.

## Аэродинамика вентилятора: уравнение Эйлера

Теоретическое полное давление, создаваемое вентилятором:

{{< formula display="true" >}}
\Delta P_{\text{теор}} = \rho (u_2 c_{u2} - u_1 c_{u1})
{{< /formula >}}

где `u₁`, `u₂` — окружные скорости на входе и выходе рабочего колеса; `c_u1`, `c_u2` — проекции абсолютной скорости на окружное направление. При радиальном направлении на входе (`c_u1 = 0`): ΔP_теор = ρ · u₂ · c_u2. Реальное давление меньше теоретического на величину гидравлических и аэродинамических потерь в рабочем колесе и корпусе.

## Безразмерные параметры и удельная скорость

Удельная скорость вентилятора (specific speed по AMCA):

{{< formula display="true" >}}
N_s = \frac{n \cdot Q^{1/2}}{\Delta P_{\text{ст}}^{3/4}}
{{< /formula >}}

(при n в об/мин, Q в м³/с, ΔP в Па). Удельная скорость определяет оптимальный тип рабочего колеса и является инвариантом для геометрически подобных машин. Выбор типа вентилятора по удельной скорости:

{{< table title="Область применения вентиляторов по удельной скорости" >}}
| N_s (AMCA) | Тип вентилятора | ΔP_ст, Па | Q_ном, м³/с |
|---|---|---|---|
| 200–600 | Центробежный, загнутые назад | 300–3000 | 1–50 |
| 400–800 | Центробежный, прямые лопатки | 200–2000 | 2–100 |
| 600–1200 | Диагональный (смешанного потока) | 100–1500 | 5–200 |
| 1000–3000 | Осевой с направляющими лопатками | 50–800 | 20–500 |
| 2000–5000 | Осевой пропеллерный | 20–250 | 50–1000 |
{{< /table >}}

## Центробежные вентиляторы

Воздух поступает в рабочее колесо осевым образом (через «глаз»), ускоряется радиально лопатками и выходит в улитку. Отношение выходного давления к динамическому — функция геометрии лопаток.

### Геометрия лопаток

**Лопатки загнутые назад (backward-curved, BC)** — угол β₂ < 90°. Кривая давления H-Q монотонно убывает, кривая мощности имеет максимум вблизи BEP («не перегружающая» характеристика). КПД 75–87 % — наивысший среди центробежных. Уровень шума умеренный. **Рекомендованный тип для систем ОВК** (AHU, крышные вентиляторы, вытяжные установки).

**Аэродинамический профиль (airfoil, AF)** — специальный профиль с подъёмной силой. КПД 80–88 % — наивысший. Чувствителен к загрязнению и коррозии; применяется в чистых системах (кондиционирование офисов, чистые помещения).

**Прямые радиальные лопатки (radial tip, RT)** — угол β₂ = 90°. Менее эффективен (КПД 60–70 %), но устойчив к запылённому воздуху, возможна работа с аэрозолями и липкими средами. Применяется в промышленной вентиляции, кухонных вытяжках.

**Лопатки загнутые вперёд (forward-curved, FC)** — угол β₂ > 90°. Кривая давления имеет «горб» при малых расходах → риск помпажа. Кривая мощности монотонно возрастает к нулевому расходу → перегрузка двигателя при дросселировании. КПД 55–65 %. Применяется в бытовых вентиляторах малых размеров где критична компактность, а не КПД.

### Конструктивные исполнения центробежных вентиляторов

{{< table title="Конструктивные исполнения центробежных вентиляторов" >}}
| Тип | Особенности | Применение |
|---|---|---|
| Улиточный (spiro) | Стандартная улитка; вход с одной стороны | AHU, приточные установки |
| С двойным входом (DWDI) | Вход с обеих сторон колеса; выше расход | Крупные AHU, ЦТП |
| Крышный центробежный | Горизонтальный выброс; класс защиты IP54+ | Вытяжка кровли |
| Канальный (inline centrifugal) | Ось входа = оси выхода; монтаж в воздуховод | Зональная вентиляция |
| Без кожуха (plug fan, EC fan) | Рабочее колесо без улитки; устанавливается в АHU | Секции AHU, ЦОД |
{{< /table >}}

Вентиляторы типа «plug fan» с EC-двигателями (electronically commutated) занимают всё большую долю рынка AHU: суммарный КПД вентилятора+двигателя достигает 80–87 %, что недостижимо для традиционных приводных схем через клиноременную передачу.

## Осевые вентиляторы

Воздух движется вдоль оси вала; лопасти с аэродинамическим профилем создают подъёмную силу, обеспечивающую перепад давления. Форма лопасти аналогична крылу самолёта.

### Пропеллерные (propeller) вентиляторы

Рабочее колесо без кожуха. Перепад давления 20–200 Па; применение: кровельные вытяжки, «вентиляция стены», градирни охлаждения. КПД 30–55 % (без кожуха потери на торцевые вихри высоки).

### Трубчатые осевые (tube-axial)

Рабочее колесо в цилиндрическом корпусе без направляющих лопаток. Перепад давления 150–600 Па, КПД 50–68 %. Закрутка потока на выходе создаёт пульсации давления и шум. Применяется в прямолинейных участках воздуховодов, туннельной вентиляции.

### Осевые с направляющими лопатками (vane-axial)

Входные или выходные направляющие лопатки устраняют закрутку и повышают КПД до 65–80 %. Перепад давления 250–1000 Па. Компактные, высокое соотношение давления к диаметру. Применяются в системах вытяжки паркингов, туннелях, шахтах лифтов.

**Особенность осевых вентиляторов:** кривая давления имеет «провал» (неустойчивую зону помпажа) при малых расходах. Рабочая точка должна находиться на правой ветви кривой (выше точки помпажа). Это ограничивает диапазон регулирования до 40–100 % расхода.

## Диагональные (mixed-flow) вентиляторы

Воздух входит осевым образом и выходит под углом 30–60° к оси. Конструкция сочетает высокий КПД центробежного вентилятора (70–80 %) с компактностью осевого. Диапазон давления: 100–1500 Па. Применяются в канальных системах с ограниченным пространством, вентиляции паркингов, ЦОД.

## Кровельные вентиляторы

Специальные конструкции для монтажа на кровле с дождезащитным козырьком и патрубком. Бывают осевые (для воздухообмена больших промышленных зданий) и центробежные (для систем вытяжки жилых и административных зданий). СП 60.13330.2020 требует автоматического закрытия обратного клапана при остановке.

## Сравнительная характеристика типов вентиляторов

{{< table title="Сравнение типов вентиляторов для систем ОВК" >}}
| Параметр | Центробежный BC/AF | Центробежный FC | Осевой vane-axial | Диагональный |
|---|---|---|---|---|
| Макс. давление, Па | 3000 | 1500 | 1200 | 1500 |
| КПД, % | 75–87 | 55–65 | 65–80 | 70–80 |
| Шум, дБА | 65–80 | 70–85 | 72–88 | 65–78 |
| Помпаж | Нет риска | Риск | Есть зона | Нет риска |
| Строительная длина | Большая | Большая | Малая | Средняя |
| ЧРП-совместимость | Отлично | Ограниченно | Хорошо | Отлично |
| Стоимость | Средняя | Низкая | Средняя | Высокая |
{{< /table >}}

## Числовой пример: выбор типа вентилятора для AHU

**Условие.** Приточная установка для офисного здания: расход Q = 15 000 м³/ч = 4,17 м³/с; суммарное статическое сопротивление системы ΔP_ст = 650 Па; требуемый уровень шума на расстоянии 3 м от установки — не более 48 дБА.

**Расчёт удельной скорости:**

Принята частота вращения n = 900 об/мин (типовая для АHU со средним шумом):

{{< formula display="true" >}}
N_s = \frac{900 \times \sqrt{4{,}17}}{650^{3/4}} = \frac{900 \times 2{,}042}{115{,}5} = \frac{1838}{115{,}5} = 15{,}9
{{< /formula >}}

Значение N_s = 16 соответствует центробежному вентилятору с загнутыми назад лопатками или аэродинамическим профилем — оптимальный выбор. Осевой вентилятор (N_s > 30) был бы менее эффективен при данном давлении.

**Выбор:** вентилятор типа BC или AF, диаметр колеса ~ 630–800 мм, η_ст ≈ 78–82 %.

**Мощность на валу:**

{{< formula display="true" >}}
P_{\text{вал}} = \frac{Q \cdot \Delta P_{\text{ст}}}{\eta_{\text{ст}}} = \frac{4{,}17 \times 650}{0{,}80} = \frac{2710}{0{,}80} = 3388 \text{ Вт} \approx 3{,}4 \text{ кВт}
{{< /formula >}}

С учётом КПД двигателя 0,91 и ременной передачи 0,96 (или ЧРП/EC 0,94 при прямом приводе):

- Традиционный привод: P_эл = 3,4 / (0,91 × 0,96) = **3,9 кВт**
- EC-привод (plug fan): P_эл = 3,4 / (0,91 × 0,94) = **3,97 кВт** — при частичных нагрузках выигрыш EC существенен за счёт снижения потерь ЧРП.

**Шум:** вентилятор BC с n = 900 об/мин обеспечивает LwA ≈ 82–85 дБА. При установке в AHU с виброизоляцией и звукопоглощающей облицовкой аппарата (затухание ≈ 15–20 дБ), а также при установке на удалении 3 м с учётом геометрического затухания (–11 дБА) результирующий уровень ~ 52–58 дБА. Для соответствия требованию 48 дБА необходим дополнительный шумоглушитель или снижение частоты вращения до 750 об/мин.

## Нормативные требования к испытаниям

AMCA 210 / ISO 5801 определяют четыре стандартные конфигурации испытательного стенда (тип A–D) в зависимости от схемы подключения. Результаты испытаний должны сопровождаться сертификатом AMCA или аналогичным документом. EN 13141-1 устанавливает требования к испытаниям бытовых вентиляционных устройств.

СП 60.13330.2020 требует применения вентиляторов с КПД не ниже нормативного (прил. Ж): для систем с расходом > 10 000 м³/ч — η_ст ≥ 0,65.

Эффективность вентиляторной секции AHU нормируется ErP 2018 (Регламент ЕС 1253/2014) через показатель внутреннего удельного потребления мощности SFP_int (Вт/(м³/с)): для приточных установок класса A+ — SFP_int ≤ 500 Вт/(м³/с). Российский аналог — ГОСТ Р ИСО 12569.
