---
title: "Типы насосов в системах ОВК: классификация и критерии выбора"
aliases: ["Типы насосов в системах ОВК: классификация и критерии выбора"]
description: "Центробежные, консольные, встроенные, объёмные насосы для систем отопления, охлаждения и ГВС: конструкция, рабочие характеристики, критерии выбора. Hydraulic Institute Standards, ГОСТ ISO 9906, СП 60.13330"
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["типы насосов", "центробежный насос", "циркуляционный насос", "консольный насос", "насос с мокрым ротором", "объёмный насос", "HVAC насосы"]
categories: ["Насосное оборудование"]
tags: ["насосы", "центробежные насосы", "циркуляционные насосы", "Hydraulic Institute", "ГОСТ ISO 9906"]
weight: 1
---

Выбор типа насоса определяется диапазоном расходов, требуемым напором, свойствами перекачиваемой жидкости, пространственными ограничениями и требованиями к обслуживанию. В системах ОВК применяются преимущественно центробежные насосы: они обеспечивают непрерывный поток, легко регулируются по скорости и надёжны в эксплуатации. Объёмные насосы применяются для специальных задач — дозирования, химической обработки воды, высоковязких жидкостей.

## Уравнение Эйлера для лопастных машин

Теоретический напор любого центробежного насоса определяется уравнением Эйлера:

{{< formula display="true" >}}
H_{\text{теор}} = \frac{u_2 \cdot c_{u2} - u_1 \cdot c_{u1}}{g}
{{< /formula >}}

где `u₁`, `u₂` — окружные скорости рабочего колеса на входе и выходе, м/с; `c_u1`, `c_u2` — проекции абсолютной скорости потока на окружное направление на входе и выходе, м/с. При безвихревом входе (`c_u1 = 0`, что достигается оптимальным направлением входных лопаток): `H_теор = u₂ · c_u2 / g`. Разница между теоретическим напором и фактическим — следствие гидравлических потерь в каналах колеса и спирального корпуса.

## Центробежные насосы

### Консольные насосы (End-Suction)

Осевой вход, радиальный выход; рабочее колесо консольно установлено на конце вала. Наиболее распространённый тип в системах ОВК.

**Технические характеристики:**

{{< table title="Консольные центробежные насосы: область применения" >}}
| Параметр | Диапазон | Оптимум |
|---|---|---|
| Расход | 2–2000 м³/ч | 10–500 м³/ч |
| Напор | 3–120 м | 10–60 м |
| КПД | 55–85 % | 72–82 % |
| Температура жидкости | −20...+120 °C | +5...+95 °C |
| Рабочее давление | до 1600 кПа | 400–1000 кПа |
{{< /table >}}

**Область применения в ОВК:** основные насосы систем холодоснабжения (чиллерные установки), насосы конденсаторного контура, насосы первичного контура тепловых пунктов, насосы систем отопления средних и крупных зданий.

**Конструктивные особенности:** механическое уплотнение вала — стандарт для современных исполнений; сальниковая набивка используется редко. Подшипниковый узел вынесен за корпус насоса, что упрощает замену уплотнений без демонтажа. По ГОСТ ISO 9906 приёмочные испытания на стенде должны подтвердить напорную кривую в пределах класса допуска 1 (±4 % по напору, ±6 % по расходу) или класса 2 (±8 %/±10 %).

**Радиальная нагрузка** на вал зависит от точки работы: минимальна в BEP, растёт при отклонении влево или вправо. Hydraulic Institute ANSI/HI 1.3 нормирует допустимую нагрузку в зависимости от материала вала и пролёта.

### Встроенные насосы (In-Line)

Всасывающий и нагнетательный патрубки соосны и расположены на одной оси трубопровода. Насос монтируется непосредственно в трубу без отдельного фундамента.

**Преимущества:** минимальная занимаемая площадь; вся нагрузка от веса насоса передаётся на трубопровод (требуется проверка несущей способности). **Ограничение:** пролёт трубы не должен превышать 2D от патрубка до ближайшей опоры.

**Применение:** вторичные насосные контуры фанкойлов, зональные насосы, насосы циркуляции ГВС, повысительные насосные установки в системах водоснабжения.

**Конструктивные варианты:** моноблочные (двигатель и насос на общем валу без муфты) и с упругой муфтой. Моноблок компактнее; муфтовое исполнение позволяет менять двигатель без демонтажа гидравлической части.

### Насосы с горизонтально-разъёмным корпусом (Split Case)

Корпус разделён по плоскости, проходящей через ось вала. Крышка снимается без нарушения трубопроводных соединений и центровки привода. Двустороннее рабочее колесо уравновешивает осевую силу.

**Технические характеристики:**

{{< table title="Насосы с горизонтально-разъёмным корпусом" >}}
| Параметр | Диапазон |
|---|---|
| Расход | 80–25 000 м³/ч |
| Напор | 15–180 м |
| КПД | 75–88 % |
| Рабочее давление | до 2500 кПа |
{{< /table >}}

**Применение:** центральные станции чиллеров и тепловых пунктов, насосы конденсаторного контура крупных установок, насосы централизованного теплоснабжения, кампусные контуры. Обслуживание без демонтажа трубопровода критически важно при непрерывной работе ЦТП.

### Циркуляционные насосы с «мокрым» ротором (Wet Rotor / Glandless)

Ротор двигателя и рабочее колесо расположены в едином гидравлически сообщённом пространстве — ротор непосредственно охлаждается и смазывается перекачиваемой жидкостью. Нет механических уплотнений и подшипников качения.

**Преимущества:**
- Полностью герметичная конструкция: исключены утечки и обслуживание уплотнений
- Уровень шума 30–42 дБА (значительно ниже, чем у сухого ротора при той же подаче)
- Ресурс подшипников скольжения превышает 50 000 часов при использовании стандартной воды по ГОСТ Р 51232

**Ограничения:**
- Перекачиваемая жидкость должна быть чистой (механические примеси разрушают подшипники скольжения)
- Температурный предел: –25...+110 °C (для специальных исполнений до +130 °C)
- КПД ниже, чем у консольных насосов той же подачи (ротор в жидкости создаёт дополнительные потери)

**Применение:** жилые многоквартирные здания (циркуляция отопления), гостиницы, малые и средние офисные здания, системы ГВС с циркуляцией; везде, где критичен акустический комфорт и минимальное обслуживание.

Современные электронно-управляемые циркуляционные насосы класса A по ErP 2015 (Директива ЕС, аналог требований ТР ЕС) имеют встроенный ЧРП с функцией автоматической настройки давления («Proportional Pressure», «Constant Pressure»). Индекс EEI (Energy Efficiency Index) ≤ 0,20 — обязательное требование для насосов ОВК в Европе; российский аналог — ГОСТ Р ИСО 14414.

### Вертикальные турбинные насосы

Многоступенчатые насосы с вертикальным валом, погружаемые в скважину или резервуар. Промежуточные рабочие колёса последовательно увеличивают напор.

**Применение в ОВК:** заборные насосы систем природного охлаждения (free cooling) из открытых водоёмов, скважинные насосы для геотермальных тепловых насосов, насосы башен охлаждения при глубоком размещении резервуара.

## Многоступенчатые насосы

При необходимости напора > 100 м (высотные здания, дальние тепловые сети) применяют многоступенчатые насосы: жидкость последовательно проходит через 2–8 рабочих колёс. Напор ступеней суммируется; расход определяется одним колесом.

{{< formula display="true" >}}
H_{\text{общий}} = n_{\text{ступ}} \cdot H_{\text{ступень}}, \quad Q_{\text{общий}} = Q_{\text{ступень}}
{{< /formula >}}

Многоступенчатые насосы компактнее, чем одноступенчатый насос того же напора; КПД выше за счёт оптимальной удельной скорости каждой ступени.

## Объёмные насосы

В системах ОВК объёмные насосы применяются в специальных контурах:

{{< table title="Объёмные насосы в системах ОВК" >}}
| Тип | Принцип | Применение | Расход |
|---|---|---|---|
| Шестерённый | Захват жидкости зубьями шестерён | Перекачка масла для смазки компрессоров | 0,5–50 л/мин |
| Перистальтический | Сдавливание шланга роликами | Дозирование химических реагентов (антикоррозионные присадки, биоциды) | 0,1–20 л/ч |
| Поршневой (плунжерный) | Возвратно-поступательное движение поршня | Дозирование реагентов, подпиточные насосы | 1–200 л/ч |
| Мембранный | Колебание мембраны | Дозирование агрессивных реагентов, химически чистые системы | 0,5–100 л/ч |
{{< /table >}}

Расход объёмных насосов пропорционален частоте хода и не зависит от давления — отличие от центробежных. Это свойство используется для точного дозирования ингибиторов коррозии и биоцидов в открытых системах охлаждения и ГВС.

## Удельная скорость и область применения

Безразмерный критерий подобия — **удельная скорость** (specific speed):

{{< formula display="true" >}}
n_s = \frac{n \cdot \sqrt{Q}}{H^{3/4}}
{{< /formula >}}

где `n` в об/мин, `Q` в м³/мин (или л/с), `H` в м. Удельная скорость определяет оптимальную форму рабочего колеса:

{{< table title="Удельная скорость и типы рабочих колёс" >}}
| n_s (SI, об/мин·(м³/мин)^0.5/м^0.75) | Тип колеса | Диапазон Q | Диапазон H |
|---|---|---|---|
| 30–100 | Радиальное (центробежное) | Малый | Большой |
| 100–200 | Смешанное (полуосевое) | Средний | Средний |
| 200–600 | Осевое | Большой | Малый |
{{< /table >}}

Большинство насосов ОВК работает в диапазоне n_s = 30–150, что соответствует радиальным рабочим колёсам с KПД 72–86 %.

## Числовой пример: выбор типа насоса для чиллерной установки

**Условие.** Чиллер охлаждающей мощностью 600 кВт с ΔT = 6 °C (температуры 12/6 °C). Суммарное сопротивление первичного контура 95 кПа. Здание в центре города, машинный зал с жёсткими требованиями к уровню шума.

**Расход теплоносителя:**

{{< formula display="true" >}}
Q = \frac{P}{\rho \cdot c_p \cdot \Delta T} = \frac{600{,}000}{998 \cdot 4{,}183 \cdot 6} = \frac{600{,}000}{25{,}073} = 23{,}9 \text{ м}^3/\text{ч}
{{< /formula >}}

**Удельная скорость:**

{{< formula display="true" >}}
n_s = \frac{1450 \cdot \sqrt{23{,}9/60}}{(95{,}000/(998 \cdot 9{,}81))^{3/4}} = \frac{1450 \cdot 0{,}631}{(9{,}70)^{3/4}} = \frac{915}{5{,}58} = 164
{{< /formula >}}

(H = 95000/(998×9,81) = 9,70 м)

Удельная скорость 164 соответствует переходной зоне радиального/смешанного колеса. Оптимальный тип: **консольный центробежный насос** DN 65/50, частота 1450 об/мин, КПД ожидаемый 78–82 %.

**Выбор:** для машинного зала с жёсткими требованиями к шуму — насос с «мокрым» ротором в данном диапазоне недоступен (Q = 24 м³/ч превышает типичный предел мокрых насосов ≈ 20–25 м³/ч при H > 8 м). Выбор — консольный насос с виброизолированным фундаментом и гибкими вставками.

**Потребляемая мощность** (η_насос = 0,80, η_двигатель = 0,94):

{{< formula display="true" >}}
P_{\text{эл}} = \frac{Q \cdot \Delta P}{\eta_{\text{насос}} \cdot \eta_{\text{двиг}}} = \frac{(23{,}9/3600) \cdot 95{,}000}{0{,}80 \times 0{,}94} = \frac{0{,}663 \cdot 95{,}000}{0{,}752} = \frac{630}{0{,}752} = 838 \text{ Вт} \approx 0{,}84 \text{ кВт}
{{< /formula >}}

Паспортная мощность двигателя: выбирается 1,1 кВт (следующий стандартный типоразмер по ГОСТ Р МЭК 60034-1 с запасом 31 %).

## Нормативные требования к материалам

СП 60.13330.2020 п. 6.5.7 и Hydraulic Institute требуют соответствия материалов корпуса и рабочего колеса перекачиваемой жидкости:

- **Вода системы отопления/охлаждения:** серый чугун (GG-20) или ковкий чугун (EN-GJS-400) — стандарт; нержавеющая сталь AISI 304/316 — при добавках химии или деминерализованной воде
- **Гликольные растворы:** нержавеющая сталь обязательна (чугун корродирует при pH < 7,0)
- **Конденсат систем охлаждения с открытым контуром (башни):** нержавеющая сталь, бронза; чугун допускается при ингибировании воды
- **ГВС:** бронза, нержавеющая сталь; чугун не допускается для питьевой воды по СанПиН 2.1.4.2580-10

## Обслуживание и срок службы

По данным Hydraulic Institute (ANSI/HI 14.2), средний ресурс до капитального ремонта:

- Насосы с мокрым ротором, электронноуправляемые: 30 000–50 000 ч
- Консольные насосы (промышленные подшипники): 20 000–30 000 ч
- Насосы с разъёмным корпусом: 50 000 ч и более при правильном обслуживании

Ключевые точки технического обслуживания: механические уплотнения (замена каждые 3–5 лет или при появлении утечки), подшипники качения (смазка или замена каждые 8 000–12 000 ч согласно инструкции производителя), выверка центровки вала (после каждого монтажа, а также ежегодно для насосов > 22 кВт).
