---
title: "Стационарная теплопроводность"
aliases: ["Стационарная теплопроводность"]
description: "Подробный анализ стационарной теплопроводности для задач HVAC: закон Фурье, одно- и многослойные конструкции, цилиндрическая и сферическая геометрии, тепловые сети, контактное сопротивление, расчёт U-значений по ISO 6946, числовые примеры для московских условий."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - стационарная теплопроводность
  - закон Фурье
  - тепловое сопротивление
  - R-значение
  - U-значение
  - многослойная стена
  - цилиндрическая теплопроводность
  - контактное сопротивление
  - ISO 6946
categories:
  - Теплопроводность
  - Стационарный режим
tags:
  - кондукция
  - тепловое сопротивление
  - U-значение
  - строительная физика
weight: 1
---

Стационарная теплопроводность описывает ситуацию, когда температурное поле в теле не изменяется во времени: $\partial T / \partial t = 0$. Это означает, что тепловой поток остаётся постоянным через все сечения конструкции. Данное приближение используется при расчёте максимальных теплопотерь через ограждающие конструкции здания (пиковая зимняя нагрузка), выборе сечения и материала изоляции, определении U-значений по ISO 6946:2017.

## Закон Фурье для стационарной теплопроводности

### Одномерная форма

{{< formula display="true" >}}
q'' = -k \frac{dT}{dx} \quad [\text{Вт/м}^2]
{{< /formula >}}

Для однородного слоя с постоянным $k$ интегрирование даёт линейный профиль температуры и:

{{< formula display="true" >}}
Q = k A \frac{T_1 - T_2}{L} \quad [\text{Вт}]
{{< /formula >}}

**Тепловое сопротивление** (полное и удельное):

{{< formula display="true" >}}
R_{cond} = \frac{L}{k A} \;[\text{К/Вт}]; \qquad R = \frac{L}{k} \;[\text{м}^2\text{·К/Вт}]
{{< /formula >}}

### Трёхмерная форма (уравнение Лапласа)

В стационарном режиме без внутреннего источника тепла:

{{< formula display="true" >}}
\frac{\partial^2 T}{\partial x^2} + \frac{\partial^2 T}{\partial y^2} + \frac{\partial^2 T}{\partial z^2} = 0
{{< /formula >}}

Аналитические решения существуют только для простых геометрий. Для реальных конструкций используют МКЭ или конечные разности.

## Многослойная плоская стенка

### Последовательные слои

Для $n$ слоёв разных материалов тепловой поток одинаков через каждый слой:

{{< formula display="true" >}}
Q = \frac{T_1 - T_{n+1}}{\displaystyle\sum_{j=1}^{n} \frac{L_j}{k_j A}}
{{< /formula >}}

С учётом поверхностных сопротивлений (конвекция + излучение):

{{< formula display="true" >}}
Q = \frac{T_i - T_e}{R_{si} + \displaystyle\sum_{j=1}^{n} \frac{L_j}{k_j} + R_{se}} \cdot A
\quad\Rightarrow\quad
U = \frac{1}{R_{si} + \displaystyle\sum_{j=1}^{n} \frac{L_j}{k_j} + R_{se}}
{{< /formula >}}

### Параллельные пути (тепловые мосты методом изотермических плоскостей)

Когда через конструкцию проходят элементы с разным $k$ (деревянные стойки + утеплитель), применяют метод изотермических плоскостей. Суммарный $U$ конструкции:

{{< formula display="true" >}}
\frac{1}{U_T} = \frac{1}{2}\left(\frac{1}{U_A} + \frac{1}{U_B}\right)
{{< /formula >}}

где $U_A$ — из расчёта с изотермическими плоскостями по всей толщине, $U_B$ — по параллельным путям.

**Зонный метод ASHRAE** вычисляет отдельно $R$ для зоны стойки и зоны пролёта, взвешивает по площадям и суммирует.

## Числовой пример 1: расчёт U-значения по ISO 6946

**Задача.** Трёхслойная наружная стена московского здания (расчётная температура −26°С внутри +20°С):

- Штукатурка цементная: $L_1 = 20$ мм, $k_1 = 0{,}76$ Вт/(м·К)
- Утеплитель ПЕНОПЛЭКС: $L_2 = 120$ мм, $k_2 = 0{,}032$ Вт/(м·К)
- Газобетон D500: $L_3 = 400$ мм, $k_3 = 0{,}14$ Вт/(м·К)
- $R_{si} = 0{,}13$ м²·К/Вт, $R_{se} = 0{,}04$ м²·К/Вт (ISO 6946)

**Решение:**

{{< table title="Термические сопротивления слоёв" >}}
| Слой | $L/k$, м²·К/Вт |
|---|---|
| $R_{si}$ | 0,130 |
| Штукатурка | 0,026 |
| ПЕНОПЛЭКС | 3,750 |
| Газобетон | 2,857 |
| $R_{se}$ | 0,040 |
| **$R_{tot}$** | **6,803** |
{{< /table >}}

{{< formula display="true" >}}
U = \frac{1}{6{,}803} = 0{,}147 \;\text{Вт/(м}^2\text{·К)}
{{< /formula >}}

Норматив СП 50.13330.2017 для Москвы (ГСОП = 4943 °С·сут): $U_{norm} = 0{,}18$ Вт/(м²·К). Конструкция соответствует.

**Тепловой поток** при расчётных условиях:

{{< formula display="true" >}}
q'' = U \cdot \Delta T = 0{,}147 \times 46 = 6{,}8 \;\text{Вт/м}^2
{{< /formula >}}

**Температура на границах слоёв** (проверка конденсации):

{{< formula display="true" >}}
T_{si} = T_i - q'' \cdot R_{si} = 20 - 6{,}8 \times 0{,}13 = 19{,}1{°}\text{C}
{{< /formula >}}

{{< formula display="true" >}}
T_{2/3} = T_i - q'' \cdot (R_{si} + R_1 + R_2) = 20 - 6{,}8 \times 3{,}906 = -6{,}6{°}\text{C}
{{< /formula >}}

Точка росы при $\varphi_i = 55\%$ составляет $\approx 10°$С. Поверхность газобетона находится при −6,6°С < 10°С — конденсат не образуется, так как эта поверхность расположена в зоне утеплителя.

## Контактное тепловое сопротивление

На границе двух материалов всегда есть контактное сопротивление $R_c$ [м²·К/Вт], обусловленное микронеровностями поверхностей и воздушными зазорами. Для стандартных строительных конструкций (штукатурка, клей) $R_c \approx 0$ и им пренебрегают. В теплообменниках оно учитывается явно.

{{< table title="Контактные сопротивления для элементов теплообменников (ASHRAE Fundamentals 2021, гл. 4)" >}}
| Граница раздела | $R_c \times 10^{-4}$, м²·К/Вт |
|---|---|
| Медь–медь (машинная обработка) | 1,0–2,5 |
| Алюминий–алюминий | 1,5–5,0 |
| Сталь–сталь | 2,0–10,0 |
| С термопастой | 0,1–0,5 |
{{< /table >}}

## Цилиндрические конструкции

### Одиночный цилиндрический слой

Стационарная теплопроводность через полый цилиндр длиной $L_{tube}$:

{{< formula display="true" >}}
Q = \frac{2\pi k L_{tube} (T_1 - T_2)}{\ln(r_2/r_1)}
{{< /formula >}}

Температурный профиль логарифмический: $T(r) = T_1 - (T_1-T_2) \dfrac{\ln(r/r_1)}{\ln(r_2/r_1)}$.

### Многослойная изолированная труба

{{< formula display="true" >}}
Q = \frac{2\pi L_{tube} (T_f - T_a)}{\dfrac{1}{r_1 h_i} + \dfrac{\ln(r_2/r_1)}{k_{pipe}} + \dfrac{\ln(r_3/r_2)}{k_{ins}} + \dfrac{1}{r_3 h_e}}
{{< /formula >}}

где $T_f$ — температура теплоносителя, $T_a$ — температура окружающего воздуха.

## Числовой пример 2: теплопотери горячего водоснабжения

**Задача.** Трубопровод ГВС из медной трубы: внутренний диаметр 28 мм, стенка 1,5 мм. Изоляция — минвата в рулоне, $t = 40$ мм, $k = 0{,}040$ Вт/(м·К). Теплоноситель 60°С, воздух +5°С, $h_i = 3000$ Вт/(м²·К) (вынужденная конвекция воды), $h_e = 8$ Вт/(м²·К) (свободная конвекция воздуха).

Параметры: $r_1 = 14$ мм, $r_2 = 15{,}5$ мм, $r_3 = 55{,}5$ мм.

{{< formula display="true" >}}
R'_{conv,i} = \frac{1}{2\pi r_1 h_i} = \frac{1}{2\pi \times 0{,}014 \times 3000} = 0{,}00379 \;\text{К·м/Вт}
{{< /formula >}}

{{< formula display="true" >}}
R'_{Cu} = \frac{\ln(15{,}5/14{,}0)}{2\pi \times 401} = \frac{0{,}101}{2519} = 4{,}0\times10^{-5} \;\text{К·м/Вт}
{{< /formula >}}

{{< formula display="true" >}}
R'_{ins} = \frac{\ln(55{,}5/15{,}5)}{2\pi \times 0{,}040} = \frac{1{,}273}{0{,}2513} = 5{,}065 \;\text{К·м/Вт}
{{< /formula >}}

{{< formula display="true" >}}
R'_{conv,e} = \frac{1}{2\pi \times 0{,}0555 \times 8} = \frac{1}{2{,}790} = 0{,}358 \;\text{К·м/Вт}
{{< /formula >}}

{{< formula display="true" >}}
R'_{tot} = 5{,}427 \;\text{К·м/Вт}
\quad\Rightarrow\quad
q' = \frac{60 - 5}{5{,}427} = 10{,}1 \;\text{Вт/м}
{{< /formula >}}

На 100 м трубы потери составят 1010 Вт. Без изоляции ($r_3 = r_2 = 15{,}5$ мм, $R'_{tot} \approx 0{,}362$ К·м/Вт): $q' = 152$ Вт/м — в 15 раз больше.

## Тепловое сопротивление воздушного зазора

Замкнутый воздушный зазор в ограждающей конструкции вносит дополнительное сопротивление за счёт конвекции и излучения. По ISO 6946:2017, для горизонтального потока тепла:

{{< table title="Тепловое сопротивление воздушного зазора по ISO 6946" >}}
| Толщина зазора, мм | $\varepsilon = 0{,}9$ (металл окисленный), м²·К/Вт | $\varepsilon = 0{,}05$ (алюм. фольга), м²·К/Вт |
|---|---|---|
| 5 | 0,11 | 0,30 |
| 10 | 0,15 | 0,47 |
| 25 | 0,17 | 0,52 |
| 50 | 0,17 | 0,52 |
{{< /table >}}

Отражающие экраны (низкоэмиссионная фольга) позволяют утроить сопротивление зазора.

## Анизотропные материалы

Для материалов с разными коэффициентами теплопроводности в разных направлениях (дерево, однонаправленное волокно, слоистые конструкции) тензор теплопроводности $\mathbf{k}$ несимметричен:

{{< formula display="true" >}}
\mathbf{q}'' = -\mathbf{k} \nabla T
{{< /formula >}}

В главных осях: $q_x'' = -k_x \partial T/\partial x$, $q_y'' = -k_y \partial T/\partial y$. Для деревянных конструкций $k_\parallel / k_\perp \approx 2{,}5$.

## Методы расчёта многомерной стационарной теплопроводности

| Метод | Применение | Точность |
|---|---|---|
| Аналитический (ряды Фурье) | Простые геометрии | Точный |
| Метод конечных разностей | Произвольные геометрии, ручной расчёт | ±5% |
| Метод конечных элементов (МКЭ) | Тепловые мосты по ISO 10211 | ±2% |
| Метод Shape Factor | Стандартные конфигурации | ±10% |

**Форм-факторы теплопроводности** (Conduction shape factors $S$, м) позволяют записать тепловой поток как $Q = k S \Delta T$ для стандартных геометрий. Например, для изотермической сферы в полупространстве: $S = 4\pi D / (1 - D/(4z))$, где $z$ — глубина залегания центра.

## Нормативные требования к U-значениям в России

{{< table title="Нормируемые U-значения ограждающих конструкций для Москвы (ГСОП = 4943 °С·сут), СП 50.13330.2017" >}}
| Ограждающая конструкция | $U_{norm}$, Вт/(м²·К) |
|---|---|
| Стены | 0,18 |
| Перекрытия над неотапливаемыми подвалами | 0,18 |
| Покрытия и чердачные перекрытия | 0,14 |
| Окна и балконные двери | 0,80 |
| Входные двери | 0,80 |
{{< /table >}}
