---
title: "Конвективный теплообмен"
aliases: ["Конвективный теплообмен"]
description: "Комплексный обзор конвективного теплообмена для HVAC: закон Ньютона, безразмерные числа Re, Pr, Nu, Gr, Ra, Bi, St, вынужденная и естественная конвекция, теплообмен при фазовом переходе, практические диапазоны коэффициентов теплообмена для воды, воздуха и хладагентов."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - конвекция
  - коэффициент теплообмена
  - число Нуссельта
  - число Рейнольдса
  - число Прандтля
  - вынужденная конвекция
  - естественная конвекция
  - теплообмен при фазовом переходе
  - закон Ньютона
categories:
  - Конвекция
  - Основы HVAC
tags:
  - конвекция
  - гидродинамика
  - теплообмен
  - безразмерные числа
weight: 2
---

Конвективный теплообмен — перенос тепловой энергии между поверхностью твёрдого тела и омывающей его жидкостью или газом. В отличие от теплопроводности, конвекция обусловлена совместным действием молекулярной диффузии и макроскопического переноса вещества. Это доминирующий механизм теплообмена в теплообменниках, оребрённых катушках, трубопроводах и воздухораспределительных системах HVAC.

## Закон охлаждения Ньютона

Основное соотношение для конвективного теплообмена:

{{< formula display="true" >}}
q = h \cdot A \cdot (T_s - T_\infty) \quad [\text{Вт}]
{{< /formula >}}

или в форме плотности теплового потока:

{{< formula display="true" >}}
q'' = h \cdot (T_s - T_\infty) \quad [\text{Вт/м}^2]
{{< /formula >}}

**Коэффициент конвективного теплообмена $h$** [Вт/(м²·К)] — не постоянная материала, а комплексный параметр, зависящий от:
- режима течения (ламинарный/турбулентный)
- свойств жидкости ($\rho$, $\mu$, $k$, $c_p$)
- скорости и геометрии
- разности температур (для естественной конвекции)

**Конвективное тепловое сопротивление**:

{{< formula display="true" >}}
R_{conv} = \frac{1}{h A} \quad [\text{К/Вт}]
{{< /formula >}}

## Безразмерные числа конвективного теплообмена

### Число Рейнольдса — режим течения

{{< formula display="true" >}}
Re = \frac{\rho V L}{\mu} = \frac{V L}{\nu}
{{< /formula >}}

Физический смысл: отношение инерционных сил к вязким. Критические значения:
- Внутреннее течение в трубе: ламинарное при $Re < 2300$, турбулентное при $Re > 4000$
- Внешнее обтекание плоской пластины: переход при $Re \approx 5 \times 10^5$

### Число Прандтля — тепловая диффузия

{{< formula display="true" >}}
Pr = \frac{\mu c_p}{k} = \frac{\nu}{\alpha}
{{< /formula >}}

Отношение импульсной диффузивности к тепловой. Определяет, насколько отличаются по толщине динамический и тепловой пограничные слои: при $Pr > 1$ тепловой слой тоньше динамического.

{{< table title="Число Прандтля рабочих тел HVAC" >}}
| Среда | $Pr$ | Примечания |
|---|---|---|
| Воздух (20°С) | 0,71 | Слабо зависит от температуры |
| Вода (20°С) | 7,0 | Сильно зависит от температуры |
| Вода (80°С) | 2,2 | |
| Этиленгликоль 30% (20°С) | 20 | |
| R-410A жидкость (5°С) | 3,8 | |
| R-22 жидкость (5°С) | 3,5 | |
| Аммиак жидкость (5°С) | 1,6 | |
{{< /table >}}

### Число Нуссельта — интенсивность конвекции

{{< formula display="true" >}}
Nu = \frac{h L}{k_f}
{{< /formula >}}

Физически — отношение конвективного теплообмена к чистой теплопроводности через жидкость той же толщины $L$. Число Нуссельта является **целевым параметром** всех корреляций: зная $Nu$, находят $h = Nu \cdot k_f / L$.

### Число Грасгофа — плавучесть (естественная конвекция)

{{< formula display="true" >}}
Gr = \frac{g \beta \Delta T L^3}{\nu^2}
{{< /formula >}}

Для идеального газа: $\beta = 1/T_{film}$ (абсолютная температура). Число Грасгофа играет в естественной конвекции ту же роль, что число Рейнольдса — в вынужденной.

### Число Рэлея

{{< formula display="true" >}}
Ra = Gr \cdot Pr = \frac{g \beta \Delta T L^3}{\nu \alpha}
{{< /formula >}}

Переход к турбулентной естественной конвекции на вертикальной пластине: $Ra \approx 10^9$.

### Число Стантона

{{< formula display="true" >}}
St = \frac{h}{\rho V c_p} = \frac{Nu}{Re \cdot Pr}
{{< /formula >}}

Число Стантона выражает отношение теплового потока к конвективному переносу тепловой ёмкости жидкостью. Используется в аналогиях теплопередачи и трения (аналогия Рейнольдса, аналогия Колберна).

## Типичные коэффициенты конвективного теплообмена

{{< table title="Диапазоны коэффициента h для задач HVAC" >}}
| Условия | $h$, Вт/(м²·К) |
|---|---|
| Свободная конвекция, воздух | 3–25 |
| Вынужденная конвекция, воздух (2–8 м/с) | 20–80 |
| Вынужденная конвекция, воздух (>10 м/с) | 80–300 |
| Свободная конвекция, вода | 200–1000 |
| Вынужденная конвекция, вода (турб.) | 1000–15 000 |
| Кипение воды | 3000–100 000 |
| Конденсация пара | 5000–100 000 |
| Кипение хладагентов (DX) | 1500–8000 |
| Конденсация хладагентов | 2000–10 000 |
{{< /table >}}

## Структура раздела

**[Корреляции конвективного теплообмена](correlations/)** — систематика безразмерных групп, выбор корреляции, точность, температуры оценки свойств.

**[Вынужденная конвекция](forced-convection/)** — внутреннее течение в трубах и каналах (Диттус–Бёлтер, Гнилинский), внешнее обтекание (пластины, цилиндры, пучки труб).

**[Естественная конвекция](natural-convection/)** — вертикальные и горизонтальные поверхности, замкнутые полости, смешанная конвекция.

**[Теплообмен при фазовом переходе](phase-change/)** — кипение (режимы, корреляции Чена, Купера), конденсация (плёночная по Нуссельту, корреляция Шаха), двухфазный поток.

## Метод определения h через критериальные уравнения

Стандартная процедура расчёта коэффициента конвекции:

{{< diagram title="Алгоритм расчёта коэффициента конвективного теплообмена" >}}
flowchart TD
    A[Определить геометрию и режим течения] --> B[Выбрать характерный размер L]
    B --> C[Определить свойства жидкости при T_film]
    C --> D[Рассчитать Re и Pr]
    D --> E{Re > Re_crit?}
    E -->|Турбулентный| F[Выбрать турбулентную корреляцию]
    E -->|Ламинарный| G[Выбрать ламинарную корреляцию]
    F --> H[Рассчитать Nu]
    G --> H
    H --> I[h = Nu · k / L]
{{< /diagram >}}

## Пограничный слой и его роль

Тепловое сопротивление конвекции сосредоточено в тонком **пограничном слое** у поверхности. За пределами пограничного слоя жидкость хорошо перемешана.

Толщина теплового пограничного слоя (приближённо):
- Ламинарный поток вдоль пластины: $\delta_T \sim L / \sqrt{Re_L \cdot Pr^{1/3}}$
- Турбулентный поток: $\delta_T \sim L / Re_L^{0,8}$

## Аналогия Рейнольдса и аналогия Колберна

Аналогия между трением и теплопередачей позволяет предсказать $h$ зная коэффициент гидравлического трения $f$:

**Аналогия Рейнольдса** (для $Pr = 1$):

{{< formula display="true" >}}
St = \frac{f}{8}
{{< /formula >}}

**Аналогия Колберна** (для $0{,}6 < Pr < 60$):

{{< formula display="true" >}}
St \cdot Pr^{2/3} = \frac{f}{8}
{{< /formula >}}

j-фактор Колберна: $j = St \cdot Pr^{2/3}$ широко используется для оребрённых поверхностей.

## Смешанная конвекция

Когда и естественная, и вынужденная конвекция значимы, используют **число Ричардсона**:

{{< formula display="true" >}}
Ri = \frac{Gr}{Re^2}
{{< /formula >}}

- $Ri < 0{,}1$: доминирует вынужденная конвекция
- $0{,}1 < Ri < 10$: смешанная конвекция
- $Ri > 10$: доминирует естественная конвекция

В большинстве активных систем HVAC ($Re > 3000$) вынужденная конвекция подавляет естественную.

## Нормативная база

- ASHRAE Handbook — Fundamentals 2021, гл. 4 (Heat Transfer)
- VDI-Wärmeatlas, 12. Ausgabe, Springer, 2019
- Incropera F.P. et al. — Fundamentals of Heat and Mass Transfer, 7th ed.
