---
title: "Теплообмен при фазовом переходе"
aliases: ["Теплообмен при фазовом переходе"]
description: "Теплообмен при кипении и конденсации в системах HVAC: режимы кипения в объёме, кривая Нуссельта для плёночной конденсации, двухфазный поток, корреляции Чена и Шаха для хладагентов, критический тепловой поток, практические примеры для испарителей и конденсаторов."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - теплообмен фазовый переход
  - кипение
  - конденсация
  - испаритель
  - конденсатор
  - двухфазный поток
  - критический тепловой поток
  - корреляция Шаха
  - Нуссельт конденсация
categories:
  - Конвекция
  - Фазовый переход
tags:
  - кипение
  - конденсация
  - хладагенты
  - испарители
weight: 3
---

Теплообмен при фазовом переходе — наиболее интенсивный механизм теплообмена. Скрытая теплота парообразования в сотни раз превышает теплоёмкость в однофазном потоке. Коэффициенты теплообмена при кипении и конденсации хладагентов достигают 2000–10 000 Вт/(м²·К) — на порядок выше, чем для однофазного воздуха. Это делает фазовый переход ключевым процессом в холодильных испарителях, конденсаторах, чиллерах и абсорбционных машинах.

## Структура раздела

**[Кипение](boiling/)** — кипение в объёме (pool boiling), кипение при течении, режимы и корреляции, критический тепловой поток, конструктивные требования к испарителям.

**[Конденсация](condensation/)** — плёночная конденсация (теория Нуссельта), капельная конденсация, конденсация в трубах (корреляция Шаха), осушающие катушки, дренаж конденсата.

## Сравнение коэффициентов теплообмена

{{< table title="Типичные коэффициенты теплообмена h при различных режимах" >}}
| Режим | Среда | $h$, Вт/(м²·К) |
|---|---|---|
| Свободная конвекция | Воздух | 3–25 |
| Вынужденная конвекция | Воздух | 20–300 |
| Вынужденная конвекция | Вода | 500–15 000 |
| Пузырьковое кипение | R-410A | 2000–8000 |
| Конвективное кипение (кольцевой поток) | R-410A | 3000–12 000 |
| Плёночная конденсация | R-410A | 2000–8000 |
| Капельная конденсация | Вода | 50 000–200 000 |
| Пузырьковое кипение | Вода | 5000–100 000 |
{{< /table >}}

## Режимы двухфазного потока в испарителях

При движении хладагента по трубе испарителя (возрастание степени сухости $x$ от 0 до 1):

{{< diagram title="Режимы двухфазного течения хладагента в горизонтальной трубе испарителя" >}}
flowchart LR
    A["Пузырьковый режим\n x < 0,05\n h ≈ 2000–4000 Вт/(м²·К)"] --> B["Пробковый режим\n x = 0,05–0,25\n Нестационарный h"]
    B --> C["Кольцевой режим\n x = 0,25–0,85\n h ≈ 3000–12 000 Вт/(м²·К)\n Оптимальный режим DX-испарителя"]
    C --> D["Туманный режим\n x > 0,85\n h резко падает\n Опасность высыхания"]
{{< /diagram >}}

## Параметры двухфазного потока хладагентов

{{< table title="Физические свойства хладагентов при испарении 5°С, важные для фазового перехода" >}}
| Хладагент | $h_{fg}$, кДж/кг | $\rho_l/\rho_v$ | $\sigma$, мН/м | $Pr_l$ | GWP |
|---|---|---|---|---|---|
| R-134a | 198,6 | 82 | 10,5 | 3,3 | 1430 |
| R-410A | 252,9 | 98 | 8,2 | 2,5 | 2088 |
| R-32 | 327,5 | 118 | 10,8 | 2,2 | 675 |
| R-290 (пропан) | 437,5 | 148 | 12,0 | 3,1 | 3 |
| R-744 (CO₂) | 194,7 | 8 | 2,5 | 2,9 | 1 |
| R-717 (NH₃) | 1297 | 135 | 32,5 | 1,3 | 0 |
{{< /table >}}

Высокое $h_{fg}$ и высокое $\rho_l/\rho_v$ характерны для R-717 (аммиак) — он обеспечивает минимальные расходы и лучший теплообмен при конденсации.

## Основные принципы проектирования испарителей

**Запас по перегреву**: испаритель проектируют так, чтобы хладагент полностью испарился и получил перегрев 4–8 К до выхода. Это защищает компрессор от жидкостного гидроудара.

**Тепловой поток**: для избежания кризиса кипения и высыхания испаритель работает при 30–60% от критического теплового потока.

**Скорость хладагента**: минимальная скорость пара 3–5 м/с в горизонтальных трубах и 5–8 м/с в вертикальных подъёмах для гарантированного возврата масла в компрессор.

## Основные принципы проектирования конденсаторов

**Переохлаждение**: жидкий хладагент на выходе конденсатора должен иметь переохлаждение 2–8 К — это повышает хладопроизводительность и предотвращает вскипание в жидкостной линии.

**Неконденсируемые газы**: воздух и азот существенно снижают теплообмен в конденсаторе — скапливаются у поверхности, создавая диффузионный барьер. Рекомендуется вакуумирование и регулярная продувка.

**Загрязнение**: ASHRAE рекомендует коэффициент загрязнения $R_f = 0{,}000176$ м²·К/Вт для охлаждающей воды и $R_f = 0{,}000088$ м²·К/Вт для хладагентов.

## Нормативная база и методы расчёта

- ASHRAE Handbook — Refrigeration 2022, гл. 2 (Refrigerant System Chemistry), гл. 3 (Refrigerants)
- ASHRAE Handbook — Fundamentals 2021, гл. 4 (Heat Transfer), разделы Boiling/Condensation
- EN 378-2:2021 — Холодильные системы и тепловые насосы
- VDI-Wärmeatlas, 12. Auflage, разделы Hbb (кипение) и Hba (конденсация)
