---
title: "Конденсация"
aliases: ["Конденсация"]
description: "Плёночная и капельная конденсация, корреляции Нусселта, Шаха и Чато, конденсация в трубах холодильных систем, осушающие катушки, дренаж конденсата — подробный инженерный разбор."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["конденсация", "плёночная конденсация", "капельная конденсация", "корреляция Нусселта", "корреляция Шаха", "Чато", "осушающая катушка", "конденсатор HVAC"]
categories: ["Теплопередача", "Основы HVAC"]
tags: ["condensation", "film condensation", "Nusselt correlation", "Shah correlation", "Chato", "refrigerant condenser", "dehumidifying coil", "drain trap"]
weight: 2
---

Конденсация — фазовый переход пар → жидкость с выделением скрытой теплоты — является основным механизмом теплообмена в конденсаторах холодильных машин, осушающих секциях центральных кондиционеров, конденсационных котлах и паровых теплообменниках. Коэффициенты теплообмена при конденсации на порядок превышают конвективные значения для однофазных жидкостей, что делает конденсаторы относительно компактными — при условии правильного инженерного расчёта.

## Режимы конденсации

### Плёночная конденсация (film condensation)

При плёночной конденсации жидкость смачивает поверхность и образует сплошную плёнку, через которую тепло передаётся кондукцией к стенке. Плёнка является термическим сопротивлением: чем она толще, тем ниже местный коэффициент теплообмена. Плёнка стекает под действием гравитации (или сдвигающего усилия пара), накапливаясь в нижней части поверхности.

Число Рейнольдса плёнки:

{{< formula display="true" >}}
Re_f = \frac{4\Gamma}{\mu_l}
{{< /formula >}}

где Γ — массовый расход конденсата на единицу периметра, кг/(с·м). Режимы: ламинарный Re_f < 30; переходный 30–1800; турбулентный Re_f > 1800.

### Капельная конденсация (dropwise condensation)

На гидрофобных поверхностях жидкость не смачивает поверхность и образует отдельные капли. Между каплями поверхность металла находится в прямом контакте с паром — термического сопротивления жидкой плёнки нет. Коэффициенты теплообмена при капельной конденсации в 5–10 раз выше, чем при плёночной.

Проблема: поддержать капельную конденсацию в промышленных условиях крайне сложно — гидрофобные промоторы (масла, покрытия PTFE, самоорганизующиеся монослои) деградируют за часы или дни. Поэтому все инженерные расчёты конденсаторов выполняются для **плёночного режима** как консервативного базового случая.

## Корреляция Нусселта: ламинарная плёночная конденсация

### Вертикальная поверхность (Nusselt 1916)

Нусселт получил теоретическое решение для ламинарной плёнки на вертикальной поверхности при допущениях: линейный профиль температуры в плёнке, пренебрежение инерцией жидкости и сдвигающим усилием пара.

Средний коэффициент теплоотдачи при конденсации на вертикальной поверхности высотой L:

{{< formula display="true" >}}
\bar{h} = 0{,}943 \left[\frac{g \rho_l (\rho_l - \rho_v) h_{fg}' k_l^3}{\mu_l (T_{sat} - T_w) L}\right]^{1/4}
{{< /formula >}}

Модифицированная скрытая теплота (поправка на охлаждение плёнки):

{{< formula display="true" >}}
h_{fg}' = h_{fg} + 0{,}68\, c_{p,l} (T_{sat} - T_w)
{{< /formula >}}

Поправка обычно составляет 1–5 % от h_fg и не может быть опущена при ΔT > 10 К.

Локальный коэффициент в сечении x от верхнего края:

{{< formula display="true" >}}
h_x = 0{,}707 \left[\frac{g \rho_l (\rho_l - \rho_v) h_{fg}' k_l^3}{\mu_l (T_{sat} - T_w) x}\right]^{1/4}
{{< /formula >}}

Связь между средним и локальным: h̄ = (4/3) h_x|_{x=L}.

### Горизонтальная одиночная труба (Nusselt 1916)

{{< formula display="true" >}}
\bar{h} = 0{,}728 \left[\frac{g \rho_l (\rho_l - \rho_v) h_{fg}' k_l^3}{\mu_l (T_{sat} - T_w) D}\right]^{1/4}
{{< /formula >}}

Для одинаковых условий горизонтальная труба диаметром D даёт коэффициент, сопоставимый с вертикальной поверхностью высотой L = 2,87 D. Это объясняет широкое применение горизонтальных труб в кожухотрубных конденсаторах: короткий путь стекания конденсата = тонкая плёнка = высокий коэффициент.

### Вертикальный пучок горизонтальных труб (N рядов)

Конденсат со всех верхних труб накапливается на нижних, утолщая плёнку:

{{< formula display="true" >}}
\bar{h}_N = \bar{h}_1 \cdot N^{-1/4}
{{< /formula >}}

При N = 10: h̄₁₀ = h̄₁ × 10⁻⁰·²⁵ = 0,562 h̄₁. Для проектирования пучков стремятся к горизонтальному расположению в одну колонну или к минимизации числа рядов по вертикали.

## Корреляция Чато: конденсация внутри горизонтальных труб при малых скоростях

Для стратифицированного режима течения (малые скорости пара, низкое число Фруда) Чато (Chato 1962) предложил:

{{< formula display="true" >}}
\bar{h} = 0{,}555 \left[\frac{g \rho_l (\rho_l - \rho_v) k_l^3}{\mu_l (T_{sat} - T_w) D} \left(h_{fg} + \frac{3}{8} c_{p,l} (T_{sat} - T_w)\right)\right]^{1/4}
{{< /formula >}}

Область применения: Re_v < 35 000 (скорость пара < 3–5 м/с). Характерна для испарительных конденсаторов и горизонтальных кожухотрубных конденсаторов с малым массовым потоком хладагента.

## Корреляция Шаха: конденсация при вынужденном течении

### Конденсация внутри труб

Для широкого диапазона режимов (кольцевой, полукольцевой, стратифицированный) Шах (Shah 1979, уточнена 2009) предложил корреляцию через паровое качество x:

{{< formula display="true" >}}
h = h_l \left[(1-x)^{0{,}8} + \frac{3{,}8\, x^{0{,}76}(1-x)^{0{,}04}}{p_r^{0{,}38}}\right]
{{< /formula >}}

где h_l — коэффициент теплоотдачи для однофазной жидкости при том же массовом потоке (корреляция Gnielinski или Dittus–Boelter), p_r = P/P_crit — приведённое давление.

Применимость: вертикальные и горизонтальные трубы; G = 11–1400 кг/(м²·с); x = 0–1; p_r = 0,002–0,44; D = 2–50 мм; R-134a, R-410A, R-22, углеводороды, CO₂. Погрешность ≤ ±20 % для 85 % точек базы данных (Shah 2009).

Средний коэффициент по длине конденсатора (x от 1 до 0):

{{< formula display="true" >}}
\bar{h} = h_l \int_0^1 \left[(1-x)^{0{,}8} + \frac{3{,}8\, x^{0{,}76}(1-x)^{0{,}04}}{p_r^{0{,}38}}\right] dx
{{< /formula >}}

Интеграл численный; в практических расчётах делается разбивка на 5–10 сечений по x.

### Корреляция Шаха для конденсации в трубах при вертикальном нисходящем течении

При вертикальном нисходящем течении гравитация совпадает с направлением движения плёнки, что улучшает дренаж и повышает h на 10–20 % по сравнению с горизонтальными трубами.

## Теплофизические свойства хладагентов

{{< table title="Свойства насыщенного R-410A при T = 35 °C (давление конденсации ≈ 2,43 МПа)" >}}
| Свойство | Значение |
|---|---|
| T_sat | 35,0 °C |
| ρ_l | 979 кг/м³ |
| ρ_v | 107 кг/м³ |
| μ_l | 9,0 × 10⁻⁵ Па·с |
| k_l | 0,080 Вт/(м·К) |
| c_p,l | 1,57 кДж/(кг·К) |
| h_fg | 166 кДж/кг |
| P_crit | 4,90 МПа; p_r = 0,496 |
{{< /table >}}

## Неконденсирующиеся газы

Неконденсирующиеся газы (воздух, азот, продукты разложения хладагентов) накапливаются у поверхности конденсации, образуя диффузионное сопротивление — пар должен преодолеть этот слой, чтобы достичь стенки. Концентрация воздуха всего 1–3 % по объёму может снизить коэффициент теплообмена на 50 % и более.

В конденсаторах холодильных систем следует:
- Тщательно вакуумировать систему перед заправкой (≤ 300 мкм рт. ст. в течение 30 мин удержания);
- Периодически проверять наличие неконденсирующихся газов по разнице между измеренным давлением конденсации и давлением насыщения при измеренной температуре хладагента;
- В промышленных установках предусматривать продувку (purge unit) — особенно для аммиачных систем с атмосферным давлением испарения.

## Осушающая секция кондиционера

При охлаждении воздуха ниже точки росы влага конденсируется на рёбрах и трубах теплообменника. Суммарный тепловой поток:

{{< formula display="true" >}}
Q = \dot{m}_a (h_{a,in} - h_{a,out})
{{< /formula >}}

Чувствительная и скрытая составляющие:

{{< formula display="true" >}}
Q_s = \dot{m}_a c_{pa} (T_{a,in} - T_{a,out}), \quad Q_l = \dot{m}_a (w_{in} - w_{out}) h_{fg,w}
{{< /formula >}}

Коэффициент чувствительного тепла (SHR, Sensible Heat Ratio):

{{< formula display="true" >}}
\text{SHR} = \frac{Q_s}{Q_s + Q_l}
{{< /formula >}}

Типичные значения SHR для систем комфортного кондиционирования: 0,70–0,80 в жарком влажном климате (Москва июль: ≈ 0,75; Дубай июль: ≈ 0,55).

Температура поверхности катушки (Apparatus Dew Point, ADP) — воображаемая температура, до которой охладился бы воздух при 100 % насыщении. ADP определяется из пересечения линии процесса на I-d диаграмме с кривой насыщения. Для комфортного кондиционирования ADP ≈ 6–10 °C; для осушения в чистых помещениях ADP может снижаться до 2–4 °C.

## Численный пример: коэффициент конденсации R-410A в горизонтальной трубе

**Условие.** Горизонтальная медная труба D = 9,52 мм, T_sat = 35 °C, T_w = 29 °C (ΔT = 6 К). Массовый поток G = 200 кг/(м²·с), паровое качество x = 0,5. R-410A (свойства из таблицы выше).

**Шаг 1.** Коэффициент однофазной жидкости (вся масса жидкостью, корреляция Gnielinski):

{{< formula display="true" >}}
Re_l = \frac{G D}{\mu_l} = \frac{200 \times 0{,}00952}{9{,}0 \times 10^{-5}} = 21\,156
{{< /formula >}}

{{< formula display="true" >}}
Pr_l = \frac{c_{p,l} \mu_l}{k_l} = \frac{1570 \times 9{,}0 \times 10^{-5}}{0{,}080} = 1{,}77
{{< /formula >}}

{{< formula display="true" >}}
f = (0{,}790 \ln Re_l - 1{,}64)^{-2} = (0{,}790 \times 9{,}961 - 1{,}64)^{-2} = (6{,}229)^{-2} = 0{,}02576
{{< /formula >}}

{{< formula display="true" >}}
Nu_l = \frac{(f/8)(Re_l - 1000)Pr_l}{1 + 12{,}7\sqrt{f/8}(Pr_l^{2/3}-1)} = \frac{0{,}003220 \times 20\,156 \times 1{,}77}{1 + 12{,}7 \times 0{,}05672 \times 0{,}579} = \frac{114{,}7}{1{,}417} = 80{,}9
{{< /formula >}}

{{< formula display="true" >}}
h_l = Nu_l \frac{k_l}{D} = 80{,}9 \times \frac{0{,}080}{0{,}00952} = 680 \;\text{Вт/(м}^2\text{·К)}
{{< /formula >}}

**Шаг 2.** Корреляция Шаха при x = 0,5, p_r = 0,496:

{{< formula display="true" >}}
h = 680 \left[(1-0{,}5)^{0{,}8} + \frac{3{,}8 \times 0{,}5^{0{,}76} \times 0{,}5^{0{,}04}}{0{,}496^{0{,}38}}\right]
{{< /formula >}}

{{< formula display="true" >}}
= 680 \left[0{,}574 + \frac{3{,}8 \times 0{,}593 \times 0{,}973}{0{,}710}\right]
= 680 \left[0{,}574 + 3{,}09\right]
= 680 \times 3{,}66 = 2490 \;\text{Вт/(м}^2\text{·К)}
{{< /formula >}}

**Результат.** При среднем паровом качестве x = 0,5 локальный коэффициент конденсации ≈ 2490 Вт/(м²·К) — в 3,7 раза выше однофазного. Для полной трубы конденсатора (x: 1 → 0) средний коэффициент будет ниже из-за снижения паровой составляющей при x → 0.

**Сравнение с корреляцией Нусселта.** При ΔT = 6 К, D = 0,00952 м, R-410A:

{{< formula display="true" >}}
\bar{h}_{\text{Nusselt}} = 0{,}728 \left[\frac{9{,}81 \times 979 \times (979-107) \times 166000 \times 0{,}080^3}{9{,}0 \times 10^{-5} \times 6 \times 0{,}00952}\right]^{1/4}
{{< /formula >}}

Знаменатель: 9,0 × 10⁻⁵ × 6 × 0,00952 = 5,14 × 10⁻⁶; числитель: 9,81 × 979 × 872 × 1,66 × 10⁵ × 5,12 × 10⁻⁴ = 7,07 × 10⁸.

{{< formula display="true" >}}
\bar{h}_{\text{Nusselt}} = 0{,}728 \times \left(1{,}376 \times 10^{14}\right)^{1/4} = 0{,}728 \times 3421 = 2491 \;\text{Вт/(м}^2\text{·К)}
{{< /formula >}}

Совпадение случайно — оба метода дают близкий результат для данных условий, что нетипично; обычно корреляция Шаха при G > 100 кг/(м²·с) превышает формулу Нусселта.

## Дренаж конденсата осушающих катушек

### Поддон и гидравлический затвор

Неправильно спроектированный дренаж — одна из наиболее частых причин микробиологического загрязнения в системах кондиционирования (Legionella, плесень). Требования:

- Уклон поддона не менее 1 % (3 мм/м) по ASHRAE Standard 62.1-2022.
- Материал поддона: нержавеющая сталь AISI 304, полимерный вкладыш или горячеоцинкованная сталь с полиуретановым покрытием.
- Глубина гидравлического затвора (U-trap):

{{< formula display="true" >}}
H_{\text{trap}} \geq 1{,}5 \times \frac{\Delta P_{\text{кат}}}{g \rho_w} \times 10^3 \;\text{мм}
{{< /formula >}}

Для катушки с ΔP = 250 Па: H_trap ≥ 1,5 × 250 / (9,81 × 1000) × 1000 = 38 мм → принять 50 мм.

### Количество конденсата

Суммарное влагосодержание воздуха, сконденсировавшееся при прохождении катушки:

{{< formula display="true" >}}
\dot{m}_w = \dot{m}_a (w_{in} - w_{out}) \;\text{кг/с}
{{< /formula >}}

Диаметр дренажной трубы (упрощённое правило):

{{< formula display="true" >}}
D_{\text{drain}} = 0{,}00659 \sqrt{\dot{m}_w \times 3600} \;\text{м}
{{< /formula >}}

Минимальный диаметр: 20 мм (ДУ 20).

### Насос конденсата

Требуется при невозможности самотёчного дренажа. Объём накопительного резервуара — на 3–5 минут максимального конденсатовыделения. Уставка аварийного отключения по высокому уровню — обязательна для защиты от затопления поддона и подсоса воздуха через лоток.

## Загрязнение теплообменных поверхностей

{{< table title="Нормативные коэффициенты загрязнения (TEMA; ASHRAE)" >}}
| Среда | r_f, м²·К/Вт |
|---|---|
| Городская вода (конденсатор ЧЛМ) | 0,00018 |
| Морская вода (<52 °C) | 0,00009 |
| Хладагент (жидкость) | 0,00002 |
| Хладагент (пар) | 0,00002 |
| Топочные газы | 0,0009 |
{{< /table >}}

При расчёте суммарного коэффициента теплопередачи:

{{< formula display="true" >}}
\frac{1}{U A} = \frac{1}{h_i A_i} + \frac{r_{f,i}}{A_i} + \frac{\ln(D_o/D_i)}{2\pi k L} + \frac{r_{f,o}}{A_o} + \frac{1}{h_o A_o}
{{< /formula >}}

## Улучшенные поверхности конденсации

**Трубы с низким оребрением (LFT).** Мелкое спиральное оребрение шагом 0,5–2 мм снижает толщину плёнки за счёт капиллярного дренажа между рёбрами. Увеличение h_o в 2–4 раза по сравнению с гладкой трубой при том же наружном диаметре.

**Внутреннее микрооребрение (micro-fin).** Спиральные канавки глубиной 0,1–0,25 мм на внутренней поверхности повышают h_i при конденсации в 1,5–2,5 раза за счёт увеличения площади и турбулизации плёнки.

**3D-структурированные поверхности.** Штырьковые и игольчатые структуры (pin fin arrays), получаемые электрохимическим травлением или 3D-печатью, обеспечивают капиллярный отвод конденсата без участия гравитации — актуально для горизонтальных испарителей и невесомости.

**Гидрофобные нанопокрытия.** Покрытия на основе PTFE, органосиланов или графена снижают угол смачивания ниже 120° и поддерживают капельный режим конденсации в течение сотен часов эксплуатации — предмет активных исследований (2020–2025 гг.).

## Конденсационные котлы

В конденсационном котле продукты сгорания охлаждаются ниже точки росы водяного пара (≈ 55–57 °C для природного газа), конденсируя часть H₂O из дымовых газов. Скрытая теплота конденсации возвращается в котёл, повышая КПД с 92–94 % (некондесационный) до 103–109 % (по НКТ). Коэффициент конденсации в дымогарных трубах конденсатора описывается аналогично формуле Нусселта, но дополнительно учитывается диффузионное сопротивление в плёнке H₂O/кислоты. Расчёт — по EN 13384 и EN 15316 с проверкой pH конденсата и материалов (нержавеющая сталь или алюминий-кремниевый сплав).
