---
title: "Лучистая теплопередача"
aliases: ["Лучистая теплопередача"]
description: "Физика теплового излучения, радиационные свойства поверхностей, коэффициенты формы, солнечная радиация и применение в HVAC-системах — с позиции ведущего инженера по климатической технике."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["лучистая теплопередача", "тепловое излучение", "закон Стефана-Больцмана", "коэффициенты формы", "низкоэмиссионные покрытия", "HVAC радиация", "MRT", "солнечная радиация"]
categories: ["Теплопередача", "Основы HVAC"]
tags: ["радиация", "излучение", "Stefan-Boltzmann", "emissivity", "view factors", "low-e", "MRT", "ASHRAE"]
weight: 3
---

Лучистая теплопередача (thermal radiation) — единственный механизм теплообмена, не требующий материальной среды. Электромагнитные волны переносят энергию со скоростью света; именно поэтому Солнце нагревает Землю через вакуум, лучистые потолочные панели обогревают жильцов, не нагревая воздух, а низкоэмиссионные стёкла кардинально меняют баланс тепловых потерь здания. Для инженера-климатотехника понимание радиации — не академическое упражнение, а практическая необходимость: доля лучистой составляющей в суммарном теплообмене поверхностей ограждающих конструкций при типичных условиях достигает 30–60 %.

## Природа теплового излучения

Тепловое излучение охватывает диапазон длин волн примерно 0,1–100 мкм, включая ультрафиолетовую (UV), видимую и инфракрасную (IR) области. Применительно к задачам HVAC выделяют два практически важных диапазона:

- **Коротковолновое излучение** (0,3–3 мкм): солнечная радиация, определяет солнечные теплопритоки через остекление.
- **Длинноволновое инфракрасное излучение** (3–50 мкм): тепловое излучение конструкций и оборудования при температурах −30…+200 °C.

Принципиальное различие между этими диапазонами проявляется в свойствах стекла: обычное флоат-стекло прозрачно для коротковолнового солнечного потока (τ ≈ 0,85), но практически непрозрачно для длинноволнового (τ ≈ 0,01). Это различие лежит в основе парникового эффекта остекления и определяет логику применения низкоэмиссионных покрытий.

## Закон Планка и закон смещения Вина

Спектральная плотность излучательной способности абсолютно чёрного тела (blackbody) описывается законом Планка:

{{< formula display="true" >}}
E_{b\lambda} = \frac{C_1}{\lambda^5 \left[\exp\!\left(\dfrac{C_2}{\lambda T}\right) - 1\right]}
{{< /formula >}}

где C₁ = 3,742 × 10⁸ Вт·мкм⁴/м², C₂ = 1,439 × 10⁴ мкм·К.

Закон смещения Вина даёт длину волны максимума:

{{< formula display="true" >}}
\lambda_{\max} T = 2898 \;\text{мкм·К}
{{< /formula >}}

При температуре человеческого тела (≈310 К) максимум около 9,4 мкм; при температуре поверхности чердака летом (≈360 К) — 8,1 мкм; при температуре поверхности Солнца (≈5778 К) — 0,50 мкм. Эти данные подтверждают, что анализ HVAC-систем при температурах ниже 300 °C ведётся в длинноволновом диапазоне, где алюминий и полированные металлы — сильные отражатели, а лакокрасочные покрытия и строительные материалы — практически чёрные тела.

## Закон Стефана-Больцмана

Полная полусферическая излучательная способность абсолютно чёрного тела:

{{< formula display="true" >}}
E_b = \sigma T^4, \quad \sigma = 5{,}670 \times 10^{-8} \;\text{Вт/(м²·К⁴)}
{{< /formula >}}

Зависимость четвёртой степени означает, что при переходе от 0 °C (273 К) к 100 °C (373 К) интенсивность излучения возрастает в (373/273)⁴ ≈ 3,5 раза. На практике это объясняет, почему лучистые системы отопления эффективны при относительно низких температурах теплоносителя: небольшой подъём температуры поверхности панели даёт непропорционально большой прирост лучистого потока.

## Радиационные свойства реальных поверхностей

Для непрозрачной поверхности выполняется:

{{< formula display="true" >}}
\alpha + \rho = 1
{{< /formula >}}

Для полупрозрачных материалов (стекло, плёнки):

{{< formula display="true" >}}
\alpha + \rho + \tau = 1
{{< /formula >}}

**Излучательная способность (emissivity)** ε — отношение фактического излучения к излучению чёрного тела при той же температуре. Закон Кирхгофа в общем случае устанавливает равенство спектральной направленной поглощательной способности и спектральной направленной излучательной способности; для диффузно-серых тел (diffuse-gray) это упрощается до ε = α.

{{< table title="Типичные значения излучательной способности материалов в HVAC" >}}
| Материал | ε (длинноволновый диапазон) |
|---|---|
| Полированный алюминий | 0,04–0,06 |
| Оцинкованная сталь, новая | 0,23–0,28 |
| Оцинкованная сталь, окисленная | 0,55–0,70 |
| Бетон, кирпич, штукатурка | 0,85–0,95 |
| Лакокрасочное покрытие (любой цвет) | 0,85–0,95 |
| Низкоэмиссионное покрытие (low-e) | 0,02–0,20 |
| Человеческая кожа | 0,95–0,98 |
| Вода | 0,96 |
| Гравийная кровля | 0,88–0,92 |
{{< /table >}}

Важное следствие: цвет краски в видимом диапазоне не влияет на длинноволновую излучательную способность. Белая и чёрная краски при 20 °C излучают практически одинаково (ε ≈ 0,90–0,95), но существенно различаются по коротковолновому поглощению (α_solar ≈ 0,25 у белой против 0,97 у чёрной).

## Коэффициенты формы (view factors)

Коэффициент формы F₁₋₂ — доля излучения, покидающего поверхность 1 и достигающего поверхности 2 при диффузном излучении:

{{< formula display="true" >}}
F_{1-2} = \frac{1}{A_1} \iint_{A_1} \iint_{A_2} \frac{\cos\theta_1 \cos\theta_2}{\pi r^2} \,dA_2 \,dA_1
{{< /formula >}}

Три фундаментальных соотношения:

- **Взаимность**: A₁F₁₋₂ = A₂F₂₋₁
- **Суммирование**: ΣFᵢ₋ⱼ = 1 для замкнутой оболочки
- **Вогнутая поверхность**: F₁₋₁ > 0 (часть излучения возвращается на ту же поверхность)

Для инженерных расчётов табличные значения и формулы коэффициентов формы для стандартных геометрий приведены в ASHRAE Handbook — Fundamentals, Appendix to Chapter 4. Программные инструменты (EnergyPlus, IDA ICE) рассчитывают коэффициенты формы автоматически на основе геометрии зон.

## Лучистый теплообмен между серыми диффузными поверхностями

Для двух выпуклых серых диффузных непрозрачных поверхностей:

{{< formula display="true" >}}
Q_{1-2} = \frac{\sigma(T_1^4 - T_2^4)}{\dfrac{1-\varepsilon_1}{\varepsilon_1 A_1} + \dfrac{1}{A_1 F_{1-2}} + \dfrac{1-\varepsilon_2}{\varepsilon_2 A_2}}
{{< /formula >}}

Для двух бесконечных параллельных плоскостей (F₁₋₂ = 1, A₁ = A₂):

{{< formula display="true" >}}
q = \frac{\sigma(T_1^4 - T_2^4)}{\dfrac{1}{\varepsilon_1} + \dfrac{1}{\varepsilon_2} - 1}
{{< /formula >}}

Эта формула непосредственно применима к анализу воздушных зазоров в многослойном остеклении (ISO 10292, EN 673) и к тепловому балансу потолочных лучистых панелей.

## Линеаризация: коэффициент лучистого теплообмена

При умеренных перепадах температур (ΔT < 30 К при T ≈ 300 К) лучистый поток можно линеаризовать:

{{< formula display="true" >}}
q_r = h_r (T_1 - T_2), \quad h_r = 4\varepsilon\sigma T_m^3
{{< /formula >}}

где Tₘ — среднее арифметическое абсолютных температур. Суммарный коэффициент теплоотдачи поверхности: h = hc + hᵣ. Эта линеаризация используется в методиках ASHRAE для расчёта термического сопротивления воздушных зазоров и поверхностных сопротивлений (СП 50.13330, ASHRAE Fundamentals Ch. 26).

Погрешность линеаризации при ΔT = 30 К и Tₘ = 293 К не превышает 1,8 % — вполне приемлемо для инженерных расчётов нагрузок.

## Средняя температура лучистого воздействия (MRT)

Средняя температура лучистого воздействия (Mean Radiant Temperature) — эквивалентная температура однородной окружающей оболочки, создающей такой же лучистый теплообмен с человеком, как реальная неоднородная среда:

{{< formula display="true" >}}
T_{\text{MRT}} = \left(\sum_i F_{p-i}\, T_i^4\right)^{1/4}
{{< /formula >}}

где Fₚ₋ᵢ — коэффициент формы от условного человека к i-й поверхности, Tᵢ — абсолютная температура этой поверхности (К).

Оперативная температура (operative temperature) по ASHRAE 55:

{{< formula display="true" >}}
T_o = \frac{h_c T_a + h_r T_{\text{MRT}}}{h_c + h_r} \approx \frac{T_a + T_{\text{MRT}}}{2} \quad (v_a < 0{,}2 \;\text{м/с})
{{< /formula >}}

MRT критична при проектировании лучистых систем, оценке дискомфорта от холодного остекления зимой и горячих поверхностей летом, а также в расчётах тепловой нагрузки на человека согласно ISO 7730.

## Числовой пример: лучистый поток между потолочной панелью и полом

**Условие.** Потолочная охлаждающая панель (T₁ = 16 °C = 289 К, ε₁ = 0,90, A₁ = 20 м²) расположена параллельно полу (T₂ = 24 °C = 297 К, ε₂ = 0,90, A₂ = 20 м²). Коэффициент формы F₁₋₂ = 0,55 (с учётом стен).

**Решение.**

Знаменатель выражения для теплового потока:

{{< formula display="true" >}}
R = \frac{1-\varepsilon_1}{\varepsilon_1 A_1} + \frac{1}{A_1 F_{1-2}} + \frac{1-\varepsilon_2}{\varepsilon_2 A_2}
= \frac{0{,}10}{0{,}90 \times 20} + \frac{1}{20 \times 0{,}55} + \frac{0{,}10}{0{,}90 \times 20}
{{< /formula >}}

{{< formula display="true" >}}
R = 0{,}00556 + 0{,}09091 + 0{,}00556 = 0{,}1020 \;\text{м}^{-2}
{{< /formula >}}

{{< formula display="true" >}}
Q_{1-2} = \frac{5{,}670 \times 10^{-8}(289^4 - 297^4)}{0{,}1020}
= \frac{5{,}670 \times 10^{-8} \times (-1{,}004 \times 10^{10})}{0{,}1020}
\approx -55{,}8 \;\text{Вт}
{{< /formula >}}

Панель поглощает около 56 Вт лучистого потока от пола. Это дополняется конвективной составляющей; суммарная охлаждающая мощность панели определяется обоими механизмами.

## Применение в HVAC: краткий обзор

**Лучистые системы отопления и охлаждения.** Потолочные, напольные и настенные радиационные панели обеспечивают тепловой комфорт при пониженных температурах воздуха (экономия 1–3 % затрат на отопление на каждый °C снижения температуры воздуха). Проектирование — по ASHRAE Handbook — HVAC Systems and Equipment, Chapter 6.

**Солнечный теплоприток.** Коэффициент солнечного теплопритока (Solar Heat Gain Coefficient, SHGC) — интегральная характеристика остекления, нормируемая по EN 410 и ISO 9050. Детально рассмотрен в разделе «Солнечная радиация».

**Ночное радиационное охлаждение.** В сухом климате эффективная температура ясного неба на 15–30 К ниже температуры воздуха, что открывает возможность пассивного охлаждения крыши.

**Радиационные барьеры.** Фольгированные экраны с ε < 0,10, установленные с воздушным зазором на чердаке, снижают летний теплоприток через кровлю на 30–50 % (ASHRAE Fundamentals Ch. 27; СП 50.13330-2017).

**Тепловые мосты.** Нарушение однородности ограждающих конструкций приводит к локальному снижению температуры внутренней поверхности и повышению лучистой теплоотдачи в этих зонах, усиливая дискомфорт и риск конденсации.

## Структура раздела

Данный раздел организован по принципу «от общего к частному»:

{{< diagram title="Структура раздела лучистой теплопередачи" >}}
graph TD
    A[Лучистая теплопередача] --> B[Основы излучения]
    A --> C[Излучение поверхностей]
    A --> D[Излучение в замкнутых оболочках]
    A --> E[Газовое излучение]
    A --> F[Солнечная радиация]
    B --> B1[Закон Планка, Стефана-Больцмана]
    B --> B2[Свойства поверхностей]
    C --> C1[Серые диффузные тела]
    C --> C2[Коэффициенты формы]
    D --> D1[Метод радиозности]
    D --> D2[Сетевая аналогия]
    E --> E1[CO₂, H₂O — участие в лучистом обмене]
    F --> F1[SHGC, остекление]
    F --> F2[Затенение, TMY]
{{< /diagram >}}
