---
title: "Основы теплового излучения"
aliases: ["Основы теплового излучения"]
description: "Законы Планка, Вина, Стефана-Больцмана, Кирхгофа и радиационные свойства поверхностей — строгое изложение для инженера-климатотехника."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["закон Планка", "закон Стефана-Больцмана", "излучательная способность", "поглощательная способность", "закон Кирхгофа", "серое тело", "тепловое излучение"]
categories: ["Теплопередача", "Основы HVAC"]
tags: ["Planck", "Stefan-Boltzmann", "Wien", "Kirchhoff", "emissivity", "absorptivity", "blackbody"]
weight: 1
---

Тепловое излучение — это перенос энергии электромагнитными волнами, испускаемыми любым телом с температурой выше абсолютного нуля. В отличие от теплопроводности и конвекции, интенсивность излучения определяется четвёртой степенью абсолютной температуры — этот факт лежит в основе всех практических последствий, с которыми сталкивается HVAC-инженер: от значительного вклада излучения в теплопотери через остекление до экономии энергии за счёт низкоэмиссионных покрытий.

## Электромагнитный спектр: диапазоны, важные для HVAC

Тепловое излучение занимает диапазон примерно 0,1–100 мкм. Для климатической техники принципиально деление на два поддиапазона:

{{< table title="Диапазоны электромагнитного спектра в контексте HVAC" >}}
| Диапазон | Длины волн, мкм | Источник при обычных условиях | Значимость для HVAC |
|---|---|---|---|
| Ультрафиолет (UV) | 0,1–0,4 | Солнце (малая доля) | Деградация материалов |
| Видимый | 0,4–0,7 | Солнце, лампы | Освещение, SHGC |
| Ближний ИК (NIR) | 0,7–3,0 | Солнце (≈50 % солнечного потока) | Солнечный теплоприток |
| Средний ИК (MIR) | 3–8 | Поверхности >200 °C | Промышленные излучатели |
| Дальний ИК (FIR) | 8–100 | Поверхности 0–200 °C | Ограждения зданий, человек |
{{< /table >}}

Ключевой инженерный вывод: строительные поверхности при рабочих температурах (−30…+80 °C) излучают практически исключительно в диапазоне 4–50 мкм. Именно в этом диапазоне лакокрасочные покрытия, бетон и кирпич ведут себя как почти чёрные тела (ε ≈ 0,90–0,97), а полированные металлы — как сильные отражатели (ε ≈ 0,04–0,10). Цвет в видимом диапазоне здесь не играет никакой роли.

## Абсолютно чёрное тело

Абсолютно чёрное тело (blackbody) — идеализированная поверхность, поглощающая всё падающее излучение вне зависимости от длины волны и угла падения (α = 1, τ = 0, ρ = 0) и испускающая максимально возможный поток при данной температуре. Реальные поверхности всегда излучают меньше чёрного тела — отсюда вводится понятие излучательной способности ε < 1.

Чёрное тело служит эталоном и математическим инструментом: реальное излучение любой поверхности нормируется на излучение чёрного тела при той же температуре.

## Закон Планка

Спектральная полусферическая излучательная способность чёрного тела:

{{< formula display="true" >}}
E_{b\lambda}(\lambda, T) = \frac{C_1}{\lambda^5 \left[\exp\!\left(\dfrac{C_2}{\lambda T}\right) - 1\right]}
{{< /formula >}}

где:
- λ — длина волны, мкм
- T — абсолютная температура, К
- C₁ = 3,742 × 10⁸ Вт·мкм⁴/м²
- C₂ = 1,439 × 10⁴ мкм·К

Закон Планка даёт полную информацию о спектральном распределении. Интегрирование по всем длинам волн приводит к закону Стефана-Больцмана. Отношение потока в диапазоне [λ₁, λ₂] к суммарному потоку чёрного тела — табулированная функция F(λT), широко используемая в расчётах спектральных свойств остекления.

## Закон смещения Вина

Длина волны, соответствующая максимуму спектральной излучательной способности:

{{< formula display="true" >}}
\lambda_{\max} \cdot T = 2897{,}8 \;\text{мкм·К}
{{< /formula >}}

{{< table title="Положение максимума спектра при характерных температурах" >}}
| Объект / температура | T, К | λₘₐₓ, мкм | Диапазон |
|---|---|---|---|
| Внутренняя поверхность стены | 293 | 9,89 | Дальний ИК |
| Человеческое тело | 310 | 9,35 | Дальний ИК |
| Лучистая потолочная панель (охлаждение) | 289 | 10,03 | Дальний ИК |
| Горячая трубопровод (пар 120 °C) | 393 | 7,37 | Средний ИК |
| Поверхность Солнца | 5778 | 0,50 | Видимый |
{{< /table >}}

Практическое следствие: все поверхности HVAC-систем при нормальных рабочих температурах излучают в области 7–12 мкм, где обычное силикатное стекло полностью непрозрачно — это объясняет эффект «тепловой ловушки» в замкнутых остеклённых пространствах.

## Закон Стефана-Больцмана

Суммарная полусферическая излучательная способность чёрного тела:

{{< formula display="true" >}}
E_b = \int_0^{\infty} E_{b\lambda}\,d\lambda = \sigma T^4, \quad \sigma = 5{,}670 \times 10^{-8} \;\frac{\text{Вт}}{\text{м}^2 \cdot \text{К}^4}
{{< /formula >}}

Для реальной поверхности с полной излучательной способностью ε:

{{< formula display="true" >}}
E = \varepsilon \sigma T^4
{{< /formula >}}

Зависимость T⁴ означает сильную нелинейность: повышение температуры с 0 °C до 50 °C (273 → 323 К) увеличивает излучение в (323/273)⁴ ≈ 1,98 раза — почти вдвое при скромном приросте температуры. Именно поэтому тепловые мосты в ограждающих конструкциях, снижающие температуру внутренней поверхности, существенно меняют локальный лучистый теплообмен.

## Радиационные свойства поверхностей

### Баланс падающего излучения

Для полупрозрачной поверхности:

{{< formula display="true" >}}
\alpha + \rho + \tau = 1
{{< /formula >}}

Для непрозрачной (τ = 0):

{{< formula display="true" >}}
\alpha + \rho = 1
{{< /formula >}}

Свойства могут быть **спектральными** (зависящими от λ) или **интегральными** (усреднёнными по всему спектру). Они могут быть **направленными** (зависящими от угла θ, φ) или **полусферическими** (усреднёнными по всем направлениям). В инженерных расчётах HVAC обычно используются интегральные полусферические значения.

### Излучательная способность (emissivity) ε

{{< formula display="true" >}}
\varepsilon = \frac{E}{E_b} = \frac{E}{\sigma T^4}
{{< /formula >}}

ε ∈ [0, 1]. Значение ε зависит от материала, температуры, степени окисления и шероховатости поверхности, но практически не зависит от цвета краски в видимом диапазоне.

### Поглощательная способность (absorptivity) α

{{< formula display="true" >}}
\alpha = \frac{G_{\text{погл}}}{G_{\text{пад}}}
{{< /formula >}}

Для полихроматического источника (солнце, лампы) α рассчитывается как взвешенная по спектральному распределению источника средняя величина спектральной поглощательной способности α_λ(λ). Это принципиальное различие: α_solar и α_thermal — разные числа для одной и той же поверхности.

### Отражательная способность (reflectivity) ρ

Отражение может быть зеркальным (specular) — угол отражения равен углу падения — или диффузным (diffuse) по закону Ламберта. Большинство строительных поверхностей диффузно отражают длинноволновое ИК; полированные металлы в значительной степени зеркальны.

## Закон Кирхгофа

В термодинамическом равновесии спектральная направленная излучательная способность равна спектральной направленной поглощательной способности:

{{< formula display="true" >}}
\varepsilon_\lambda(\lambda, T, \theta, \varphi) = \alpha_\lambda(\lambda, T, \theta, \varphi)
{{< /formula >}}

Для диффузно-серого тела (наиболее распространённое приближение в расчётах HVAC):

{{< formula display="true" >}}
\varepsilon = \alpha
{{< /formula >}}

Это приближение корректно, когда спектральный состав источника излучения близок к спектру чёрного тела при температуре исследуемой поверхности. Для длинноволнового лучистого обмена между ограждающими конструкциями при комнатной температуре условие выполняется с хорошей точностью. При солнечном облучении — нет: солнечный спектр соответствует ~5778 К, тогда как поглощающая поверхность — ~300 К; α_solar ≠ ε_thermal.

## Типичные значения радиационных свойств

{{< table title="Радиационные свойства строительных и технических материалов" >}}
| Материал | ε (длинноволновый) | α_solar | Примечание |
|---|---|---|---|
| Полированный алюминий | 0,04–0,06 | 0,09–0,15 | Зеркальный отражатель |
| Алюминий, оксидная плёнка | 0,11–0,19 | 0,30–0,50 | Зависит от толщины оксида |
| Алюминиевая краска | 0,27–0,67 | 0,30–0,50 | — |
| Полированная медь | 0,04–0,05 | 0,18–0,25 | — |
| Оцинкованная сталь, новая | 0,23–0,28 | 0,65 | — |
| Нержавеющая сталь, полированная | 0,07–0,17 | 0,37–0,47 | — |
| Бетон, кирпич, штукатурка | 0,85–0,97 | 0,60–0,80 | Практически чёрное тело в ИК |
| Белая краска (TiO₂) | 0,90–0,95 | 0,20–0,30 | Высокое ε, низкое α_solar |
| Чёрная краска | 0,95–0,98 | 0,95–0,98 | Почти чёрное тело |
| Человеческая кожа | 0,95–0,98 | 0,60–0,70 | Независимо от пигментации |
| Кровельная гравийная засыпка | 0,85–0,92 | 0,72–0,82 | — |
| Низкоэмиссионное покрытие (low-e) | 0,02–0,20 | 0,30–0,50 | Мягкое/твёрдое покрытие |
| Обычное флоат-стекло | 0,84–0,90 | — | α по ISO 9050 |
{{< /table >}}

Данные соответствуют ASHRAE Handbook — Fundamentals 2021, Table 3, Ch. 4; EN 673.

## Серое тело и диффузно-серое приближение

Серое тело — реальная поверхность, спектральные свойства которой не зависят от длины волны: ε_λ = const = ε. На практике большинство строительных материалов хорошо аппроксимируются серым телом в узком тепловом диапазоне (4–50 мкм), поскольку их спектральная излучательная способность меняется незначительно.

Диффузно-серое тело добавляет независимость от направления: ε(θ, φ) = const. Это позволяет использовать простые формулы лучистого теплообмена без интегрирования по углу. Исключения — полированные металлические поверхности и специальные зеркальные покрытия, для которых требуется направленный анализ.

## Численный пример: проверка пригодности диффузно-серого приближения

**Условие.** Гипсокартонный потолок T₁ = 20 °C (293 К), ε₁ = 0,91. Человек T₂ = 34 °C (307 К), ε₂ = 0,97. Требуется оценить удельный лучистый поток между ними при приближении параллельных плоскостей и проверить погрешность линеаризации.

**Шаг 1.** Точный расчёт по формуле Стефана-Больцмана:

{{< formula display="true" >}}
q = \frac{\sigma(T_2^4 - T_1^4)}{\dfrac{1}{\varepsilon_2} + \dfrac{1}{\varepsilon_1} - 1}
= \frac{5{,}670 \times 10^{-8}(307^4 - 293^4)}{\dfrac{1}{0{,}97} + \dfrac{1}{0{,}91} - 1}
{{< /formula >}}

Числитель: 5,670 × 10⁻⁸ × (8,878 × 10⁹ − 7,370 × 10⁹) = 5,670 × 10⁻⁸ × 1,508 × 10⁹ = 85,5 Вт/м²

Знаменатель: 1,031 + 1,099 − 1 = 1,130

{{< formula display="true" >}}
q = \frac{85{,}5}{1{,}130} \approx 75{,}7 \;\text{Вт/м}^2
{{< /formula >}}

**Шаг 2.** Линеаризованный расчёт (Tₘ = 300 К):

{{< formula display="true" >}}
h_r = \frac{4\sigma T_m^3}{\dfrac{1}{\varepsilon_2} + \dfrac{1}{\varepsilon_1} - 1}
= \frac{4 \times 5{,}670 \times 10^{-8} \times 300^3}{1{,}130}
= \frac{6{,}124}{1{,}130} = 5{,}42 \;\text{Вт/(м}^2\text{·К)}
{{< /formula >}}

{{< formula display="true" >}}
q_{\text{лин}} = h_r \cdot \Delta T = 5{,}42 \times 14 = 75{,}9 \;\text{Вт/м}^2
{{< /formula >}}

**Вывод.** Погрешность линеаризации составляет 0,3 % — пренебрежимо мала при ΔT = 14 К. Диффузно-серое приближение полностью оправдано для данной задачи. Поток 76 Вт/м² объясняет, почему радиационная составляющая теплового комфорта сопоставима с конвективной и не может игнорироваться при проектировании лучистых систем.

## Практические следствия для HVAC-инженера

**Выбор покрытий воздуховодов.** Воздуховод из оцинкованной стали на чердаке (T_surface ≈ 45 °C, T_кровли ≈ 70 °C): неокисленная сталь (ε ≈ 0,25) получает лишь 25 % от теоретически возможного лучистого притока, что существенно снижает нагрев воздуха в системе.

**Низкоэмиссионные экраны в воздушных зазорах.** Фольга с ε = 0,05 с двух сторон зазора шириной 25 мм снижает лучистую составляющую теплопередачи в (1/0,05 + 1/0,05 − 1) = 39 раз по сравнению с «чёрными» поверхностями — это и есть физическая основа термоэкранов в высокоэффективных стеновых системах.

**Температура «чёрного шара» (globe thermometer).** Зонд температуры чёрного шара (ε ≈ 0,95, d = 150 мм) интегрирует конвективный и лучистый теплообмен и используется для измерения MRT по ISO 7726. Именно понимание закона Планка объясняет, почему прибор «видит» суммарное длинноволновое излучение окружающих поверхностей независимо от их яркости в видимом свете.
