---
title: "Системы увлажнения: изотермические и адиабатические методы, инженерный расчёт"
description: "Комплексный инженерный анализ систем увлажнения ОВКВ: термодинамика изотермических и адиабатических методов, психрометрические пути, расчёт производительности, энергетическое сравнение, требования к качеству воды, гигиенические нормы, выбор системы по ASHRAE 62.1, VDI 6022 и СП 60.13330."
date: 2026-01-04
lastmod: 2026-04-15
author: "Евгений Гантман"
keywords:
  - увлажнение
  - изотермическое увлажнение
  - адиабатическое увлажнение
  - паровой увлажнитель
  - форсунки высокого давления
  - ультразвуковой атомизатор
  - психрометрия увлажнения
  - контроль влажности
  - VDI 6022
  - ASHRAE 62.1
  - СП 60.13330
categories:
  - Основы ОВКВ
  - Контроль влажности
tags:
  - увлажнение
  - энергоанализ
  - проектирование систем
  - гигиена
weight: 5
---

## Инженерная задача увлажнения

В холодный период года наружный воздух имеет крайне низкое абсолютное влагосодержание: при $t_{OA} = -10$°C и $\varphi = 80\%$ влагосодержание $d \approx 1.6$ г/кг. При нагреве этого воздуха до $t_{SA} = 20$°C относительная влажность падает до $\varphi \approx 10\%$ — неприемлемо низкий уровень с точки зрения комфорта, здоровья и технологических процессов.

Нормируемые параметры влажности в помещениях (СП 60.13330.2020; ГОСТ 30494-2011):
- Жилые здания (холодный период): $\varphi_{opt} = 30$–$45\%$
- Офисы, общественные здания: $\varphi = 30$–$60\%$
- Операционные: $\varphi = 50$–$65\%$ (СанПиН 2.1.3.2630-10)
- Серверные залы (ASHRAE A1): $t_{dp} = 5.5$–$15$°C при $\varphi \le 60\%$
- Музейные хранилища: $\varphi = 45$–$55\%$ ±5%

Расчётный дефицит влагосодержания — определяющий параметр при подборе увлажнителя:

{{< formula display="true" >}}
\Delta d = d_{req} - d_{SA,before\,hum}
{{< /formula >}}

Требуемая производительность увлажнителя:

{{< formula display="true" >}}
\dot{m}_{w,req} = \dot{m}_{da} \cdot \Delta d \quad [\text{кг воды/с}]
{{< /formula >}}

---

## Классификация методов увлажнения

{{< diagram title="Классификация методов увлажнения воздуха" >}}
graph TD
    A["Системы увлажнения<br/>воздуха"] --> B["Изотермические<br/>(впрыск пара)"]
    A --> C["Адиабатические<br/>(испарение воды)"]
    B --> B1["Электродный<br/>парогенератор"]
    B --> B2["Электрический<br/>нагревательный элемент"]
    B --> B3["Газовый<br/>парогенератор"]
    B --> B4["Прямой впрыск<br/>котлового пара"]
    C --> C1["Форсунки высокого<br/>давления (5–8 МПа)"]
    C --> C2["Ультразвуковой<br/>атомизатор"]
    C --> C3["Испарительные<br/>секции (пористый материал)"]
    C --> C4["Центробежный<br/>диск-атомизатор"]
    style B fill:#ff9800,stroke:#e65100
    style C fill:#2196f3,stroke:#1565c0,color:#fff
{{< /diagram >}}

---

## Изотермическое увлажнение

### Термодинамическая сущность

При изотермическом увлажнении водяной пар вводится в воздушный поток из внешнего источника тепла. Скрытая теплота парообразования ($r_0 \approx 2500$ кДж/кг) обеспечивается электричеством, газом или паром котла — не за счёт воздуха.

На I-d диаграмме: процесс направлен строго вертикально вверх ($\Delta t_{db} = 0$, $\Delta d > 0$, $\Delta h = r_0 \cdot \Delta d$).

Угловой коэффициент процесса:

{{< formula display="true" >}}
\varepsilon_{isothermal} = \frac{\Delta I}{\Delta d} = r_0 \approx 2500 \text{ кДж/кг}
{{< /formula >}}

Приращение энтальпии воздуха:

{{< formula display="true" >}}
\Delta h_{air} = r_0 \cdot \Delta d = 2500 \cdot \Delta d \quad [\text{кДж/кг с.в.}]
{{< /formula >}}

Мощность, потребляемая электродным или нагревательным парогенератором:

{{< formula display="true" >}}
P_{el} = \dot{m}_{w} \cdot \frac{r_0}{\eta_{gen}} = \dot{m}_{w} \cdot \frac{2501}{\eta_{gen}} \quad [\text{кВт}]
{{< /formula >}}

Для электрических резистивных парогенераторов $\eta_{gen} \approx 0.95$–$0.98$; для электродных — $\eta_{gen} \approx 0.92$–$0.97$ (потери на нагрев корпуса, неполное испарение).

**Пример:** производительность 50 кг/ч, $\eta_{gen} = 0.97$:

{{< formula display="true" >}}
P_{el} = \frac{50}{3600} \times \frac{2501}{0.97} = 0.01389 \times 2578 = 35.8 \text{ кВт}
{{< /formula >}}

Удельное электропотребление: $35.8 \text{ кВт} / 50 \text{ кг/ч} = 0.716$ кВт·ч/кг.

### Типы изотермических увлажнителей

#### Электродный парогенератор

Принцип: переменный ток протекает через воду между погружёнными электродами; джоулево тепло испаряет воду.

Преимущества: нет нагревательных элементов (не горит), автоматический слив и самоочистка, компактность.

Ограничения: требует воды с нормируемой электропроводностью (200–1250 мкСм/см для большинства марок); не работает на дистиллированной или обратноосмотической воде без минерализации.

#### Резистивный парогенератор (нагревательный элемент)

Принцип: электронагревательный элемент нагревает воду в ёмкости до кипения.

Преимущества: работает с любым качеством воды (включая деминерализованную), точная модуляция мощности.

Ограничения: накипь на ТЭНах при жёсткой воде ($> 180$ мг/л CaCO₃); требует регулярного обслуживания.

#### Газовый парогенератор

Удельная стоимость энергии в 2–3 раза ниже электрических (при типичных тарифах РФ 2024 г.: электро — 6–9 руб/кВт·ч, газ — эквивалент 1.5–2.5 руб/кВт·ч). КПД котлового пара: $\eta \approx 0.85$–$0.92$.

#### Прямой впрыск котлового пара

Применяется при наличии в здании паровой котельной. Требования: пар должен быть «чистым» (не содержать антикоррозионных добавок, хлоридов). VDI 6022 и ASHRAE 62.1 (раздел 5.16) запрещают использование пара с химическими добавками для прямого увлажнения воздуха.

Парораспределительные трубки должны иметь перфорацию с шагом ≤ диаметр воздуховода / 10 для равномерного распределения.

Минимальное расстояние от перфорированной трубки до ближайшего фильтра или датчика влажности (зона «поглощения»):

{{< formula display="true" >}}
L_{abs} \ge \frac{v_{air} \cdot d_{pipe}^{0.5}}{k_{abs}}
{{< /formula >}}

Практически: $L_{abs} = 1.5$–$3.0$ м при скорости воздуха $2$–$5$ м/с.

---

## Адиабатическое увлажнение

### Термодинамическая сущность

При адиабатическом увлажнении скрытая теплота парообразования извлекается из самого воздуха: явное тепло воздуха ($\Delta t_{db} < 0$) преобразуется в скрытое ($\Delta d > 0$) при постоянной энтальпии.

На I-d диаграмме: процесс идёт по линии постоянной энтальпии ($I = const$), то есть вдоль линии постоянной температуры мокрого термометра.

Угловой коэффициент процесса:

{{< formula display="true" >}}
\varepsilon_{adiabatic} \approx 0 \quad (\Delta I \approx 0, \, \Delta d > 0)
{{< /formula >}}

Падение температуры воздуха:

{{< formula display="true" >}}
\Delta t_{db} = -\frac{r_0 \cdot \Delta d}{c_{pm}} \approx -\frac{2500 \cdot \Delta d}{1.025} \approx -2439 \cdot \Delta d \quad [°\text{C}, \text{ если } \Delta d \text{ в кг/кг}]
{{< /formula >}}

**Пример:** $\Delta d = 5$ г/кг = 0.005 кг/кг:

{{< formula display="true" >}}
\Delta t_{db} = -2439 \times 0.005 = -12.2 \text{°C}
{{< /formula >}}

Это охлаждение необходимо учитывать в расчёте тепловой нагрузки: адиабатическое увлажнение зимой требует дополнительного подогрева воздуха после увлажнителя.

### КПД адиабатического увлажнения

Адиабатическая эффективность (saturation efficiency):

{{< formula display="true" >}}
\eta_{sat} = \frac{d_{out} - d_{in}}{d_s(t_{wb}) - d_{in}} \times 100\%
{{< /formula >}}

Где $d_s(t_{wb})$ — влагосодержание насыщенного воздуха при температуре мокрого термометра входного воздуха.

Типичные значения:
- Форсунки высокого давления: $\eta_{sat} = 85$–$98\%$ (в зависимости от длины секции)
- Ультразвуковые атомизаторы: $\eta_{sat} = 70$–$90\%$
- Испарительные секции (сотовые прокладки): $\eta_{sat} = 80$–$95\%$
- Центробежные диски: $\eta_{sat} = 75$–$90\%$

### Электропотребление адиабатических систем

Форсунки высокого давления: основной потребитель — насос высокого давления.

{{< formula display="true" >}}
P_{pump} = \frac{\dot{V}_{w} \cdot \Delta P_{pump}}{\eta_{pump}} \quad [\text{Вт}]
{{< /formula >}}

Типичные параметры: $\Delta P = 6$–$8$ МПа, $\dot{V}_w = 10$–$50$ л/ч на секцию, $\eta_{pump} = 0.65$–$0.75$.

**Пример:** $\dot{V}_w = 30$ л/ч = $8.33\times10^{-6}$ м³/с, $\Delta P = 7$ МПа, $\eta = 0.70$:

{{< formula display="true" >}}
P_{pump} = \frac{8.33\times10^{-6} \times 7\times10^6}{0.70} = \frac{58.3}{0.70} = 83.3 \text{ Вт}
{{< /formula >}}

Производительность: 30 л/ч = 30 кг/ч. Удельное электропотребление: $\frac{83.3 \text{ Вт}}{30 \text{ кг/ч}} = 2.78$ Вт·ч/кг $= 0.00278$ кВт·ч/кг.

**Сравнение:** изотермический — 0.716 кВт·ч/кг; адиабатический — 0.003–0.010 кВт·ч/кг. Соотношение: 70–240:1 по электропотреблению.

### Размер капель и расстояние испарения

Критический параметр для предотвращения уноса воды («carry-over»). Время испарения капли:

{{< formula display="true" >}}
\tau_{evap} = \frac{\rho_w d_0^2}{8 D_{ab} \rho_{a} \ln(1 + B_M)}
{{< /formula >}}

В упрощённой форме (закон $d^2$):

{{< formula display="true" >}}
\tau_{evap} \propto d_0^2
{{< /formula >}}

Где $d_0$ — начальный диаметр капли.

{{< table title="Ориентировочные параметры испарения капель в воздухе (25°C, 50% ОВ, v=3 м/с)" >}}
| $d_0$ (мкм) | $\tau_{evap}$ (с) | Расстояние испарения $L_{evap}$ (м) | Применение |
|:---:|:---:|:---:|---|
| 2 | < 0.01 | < 0.03 | Ультразвук, 100% испарение |
| 5 | 0.02 | 0.06 | Форсунки ВД (хорошие) |
| 10 | 0.08 | 0.24 | Форсунки ВД (стандарт) |
| 50 | 2.0 | 6.0 | Недопустимо в канале |
| 100 | 8.0 | > 24 | Унос воды |
{{< /table >}}

**Вывод для проектирования:** средний диаметр капель Sauter (SMD) должен быть ≤ 10 мкм для форсунок высокого давления с типичной длиной камеры увлажнения 1–2 м.

---

## Сравнительный анализ методов

{{< table title="Инженерное сравнение методов увлажнения (производительность 100 кг/ч)" >}}
| Параметр | Электродный | Резистивный | Форсунки ВД | Ультразвук | Испарит. секция |
|---|:---:|:---:|:---:|:---:|:---:|
| Удельное электро-потребление (кВт·ч/кг) | 0.72–0.80 | 0.72–0.78 | 0.003–0.010 | 0.020–0.050 | 0.001–0.005 |
| Влияние на $t_{db}$ воздуха | 0°C | 0°C | -7–12°C | -5–10°C | -5–8°C |
| Тип процесса на I-d | Вертикаль | Вертикаль | $I=const$ | $I\approx const$ | $I\approx const$ |
| Точность регулирования ОВ | ±1–2% | ±1–2% | ±3–5% | ±2–4% | ±5–10% |
| Требования к воде | 200–1250 мкСм/см | Любая | Обратный осмос | Умягчённая / РО | Умягчённая |
| Риск роста бактерий | Минимальный | Минимальный | Высокий | Высокий | Средний |
| Применение по VDI 6022 | A/B | A/B | При выполнении требований | При выполнении | Ограниченно |
| Первоначальные инвестиции | Низкие | Низкие | Средние | Средние | Низкие |
| Эксплуатационные затраты | Высокие | Высокие | Низкие | Средние | Низкие |
{{< /table >}}

---

## Психрометрический анализ: последовательность обработки зимнего воздуха

Стандартная последовательность обработки приточного воздуха в холодный период:

{{< diagram title="Последовательность обработки приточного воздуха (холодный период)" >}}
graph LR
    A["ОА: -20°C<br/>φ=80%, d=0.64 г/кг"] -->|"1. Рекуперация<br/>или предпогрев"| B["Воздух после<br/>рекуперации: +5°C"]
    B -->|"2. Нагрев<br/>до t₁"| C["Воздух перед<br/>увлажнителем: 30°C"]
    C -->|"3. Увлажнение<br/>(адиабатическое)"| D["После увлажнения:<br/>18°C, φ=80%"]
    C -->|"3. Увлажнение<br/>(изотермическое)"| E["После увлажнения:<br/>30°C, φ=30%"]
    D -->|"4. Догрев"| F["Приточный воздух:<br/>22°C, φ=45%"]
    E -->|"4. Небольшой<br/>догрев или нет"| F
    style A fill:#2196f3,stroke:#1565c0,color:#fff
    style F fill:#4caf50,stroke:#2e7d32,color:#fff
    style C fill:#ff9800,stroke:#e65100
{{< /diagram >}}

### Расчёт предварительного нагрева перед адиабатическим увлажнителем

Требуемая температура воздуха перед адиабатическим увлажнителем $t_1$ определяется из условия достижения требуемого влагосодержания $d_{req}$ при адиабатическом насыщении с эффективностью $\eta_{sat}$:

{{< formula display="true" >}}
d_{req} = d_{in} + \eta_{sat} \cdot [d_s(t_{wb,1}) - d_{in}]
{{< /formula >}}

Откуда температура мокрого термометра $t_{wb,1}$ определяется итерационно, а затем из психрометрических таблиц — $t_1$ при заданной $d_{in}$.

**Пример:** $d_{in} = 0.64$ г/кг (наружный воздух -20°C, 80% ОВ после нагрева без изменения $d$), $d_{req} = 7.0$ г/кг, $\eta_{sat} = 92\%$:

{{< formula display="true" >}}
d_s(t_{wb,1}) = \frac{d_{req} - d_{in}}{\eta_{sat}} + d_{in} = \frac{7.0 - 0.64}{0.92} + 0.64 = 6.91 + 0.64 = 7.55 \text{ г/кг}
{{< /formula >}}

Из психрометрических таблиц: $d_s = 7.55$ г/кг соответствует $t_{wb} \approx 11.0$°C. Соответствующая температура сухого термометра при $d_{in} = 0.64$ г/кг (линия $I = const$ через $t_{wb} = 11.0$°C): итерационно $t_1 \approx 54$°C.

**Вывод:** при -20°C наружного воздуха необходимо предварительно нагреть приточный воздух до ~54°C, что существенно увеличивает нагрузку на калорифер. Это типичная расчётная ситуация для климата Сибири и Урала.

---

## Требования к качеству воды

Качество воды — ключевое требование, прежде всего для адиабатических систем, где вода непосредственно контактирует с воздухом.

{{< table title="Требования к качеству воды для увлажнителей (VDI 3803, DIN EN 60335-2-98)" >}}
| Параметр | Электродный | Резистивный | Форсунки ВД | Ультразвук |
|---|:---:|:---:|:---:|:---:|
| Электропроводность (мкСм/см) | 200–1250 | < 150 | < 30 (РО) | < 30 (РО) |
| Жёсткость (°dH / мг CaCO₃/л) | < 20 / < 360 | < 5 / < 90 | < 0.5 / < 9 | < 1 / < 18 |
| Хлориды (мг/л) | < 150 | < 50 | < 10 | < 10 |
| pH | 6.5–9.5 | 6.5–8.5 | 5.5–8.5 | 6.0–8.0 |
| Взвешенные вещества (мг/л) | < 50 | < 10 | < 5 | < 5 |
| Общее микробное число (КОЕ/мл) | < 100 | < 100 | < 100 | < 100 |
| Legionella (КОЕ/100 мл) | Не допускается | Не допускается | Не допускается | Не допускается |
{{< /table >}}

Методы подготовки воды: умягчение (ионный обмен), обратный осмос (RO), ультрафильтрация (UF), обеззараживание УФ-излучением (254 нм, 40 мДж/см²).

---

## Гигиена и профилактика легионеллёза

### Нормативные требования

VDI 6022 (2018) «Гигиена в системах вентиляции и кондиционирования» — основной документ для адиабатических увлажнителей:
- Запрет стоячей воды: все контуры должны дренироваться при остановке системы
- Минимальная скорость циркуляции воды: > 0.3 м/с
- Периодичность гигиенической инспекции: 1 раз в год (системы VDI 6022 класса A)
- Гигиенический контроль КОЕ: при превышении — немедленное обеззараживание

ASHRAE Guideline 12 (2000) и ASHRAE 188-2021 (управление рисками легионеллёза):
- Оценка рисков (Water Management Plan, WMP)
- Температурный режим: хранение горячей воды > 60°C или дезинфекция

СанПиН 2.1.3684-21 (Россия): микробиологический контроль воды в системах кондиционирования.

### Критические температурные зоны

{{< table title="Температурные диапазоны жизнедеятельности Legionella pneumophila" >}}
| Температура воды | Статус Legionella |
|:---:|---|
| < 20°C | Dormant (дремлющая), жизнеспособна |
| 20–45°C | Активный рост, наибольший риск |
| 45–60°C | Инактивация (медленная) |
| > 60°C | Быстрая гибель (< 5 мин при 70°C) |
{{< /table >}}

**Принцип проектирования:** адиабатические системы, работающие с водой при температуре 20–45°C, находятся в наиболее опасной зоне. Обязательные меры:
1. Обеззараживание УФ-излучением в рециркуляционном контуре
2. Периодическая термическая дезинфекция (70°C, 30 мин)
3. Дренаж ёмкостей и трубопроводов при каждом останове > 24 ч
4. Фильтрация воды 5 мкм перед форсунками

---

## Эксплуатационная экономика

### Методика сравнения полных затрат (LCC)

Полная стоимость владения за расчётный период $n$ лет:

{{< formula display="true" >}}
LCC = C_{inv} + \sum_{k=1}^{n} \frac{C_{op,k} + C_{maint,k}}{(1+r)^k}
{{< /formula >}}

Где:
- $C_{inv}$ = капиталовложения (оборудование + монтаж)
- $C_{op,k}$ = годовые операционные расходы (энергия + вода)
- $C_{maint,k}$ = годовые расходы на обслуживание
- $r$ = ставка дисконтирования

### Численный пример (Москва, офисный центр)

**Исходные данные:**
- Производительность: 200 кг/ч
- Режим работы: 3000 ч/год (октябрь–апрель)
- Тариф электроэнергии: 8 руб./кВт·ч (2024 г.)
- Ставка дисконтирования: 12%
- Расчётный период: 10 лет

**Электрические затраты:**

Изотермический (электродный, 0.75 кВт·ч/кг):

{{< formula display="true" >}}
C_{el,isoth} = 200 \text{ кг/ч} \times 3000 \text{ ч} \times 0.75 \text{ кВт·ч/кг} \times 8 \text{ руб/кВт·ч} = 3\,600\,000 \text{ руб/год}
{{< /formula >}}

Адиабатический (форсунки ВД, 0.007 кВт·ч/кг):

{{< formula display="true" >}}
C_{el,adiab} = 200 \times 3000 \times 0.007 \times 8 = 33\,600 \text{ руб/год}
{{< /formula >}}

**Годовая экономия на электроэнергии:** $3\,600\,000 - 33\,600 = 3\,566\,400$ руб./год.

**Ориентировочные капиталовложения:**
- Электродный парогенератор 200 кг/ч: 800 000–1 200 000 руб.
- Система форсунок ВД 200 кг/ч + RO-водоподготовка: 1 800 000–2 500 000 руб.

**Срок окупаемости дополнительных инвестиций:**

{{< formula display="true" >}}
PBP = \frac{\Delta C_{inv}}{\Delta C_{op}} = \frac{2\,500\,000 - 1\,200\,000}{3\,566\,400 - 50\,000} \approx \frac{1\,300\,000}{3\,516\,400} \approx 0.37 \text{ года}
{{< /formula >}}

Простой срок окупаемости — менее 5 месяцев. NPV за 10 лет положительный при любой разумной ставке дисконтирования.

---

## Алгоритм выбора системы увлажнения

{{< diagram title="Алгоритм выбора типа увлажнителя" >}}
graph TD
    A["Старт: задание на<br/>проектирование"] --> B{"Режим работы<br/>> 2000 ч/год?"}
    B -->|"Нет"| C["Рассмотреть<br/>изотермические"]
    B -->|"Да"| D{"Охлаждающий эффект<br/>допустим или нужен?"}
    D -->|"Нет (чистые комнаты,<br/>ОР, фарм.)"| E["Изотермическое<br/>увлажнение"]
    D -->|"Да (офисы,<br/>жильё, пр-во)"| F{"Качество воды<br/>/ VDI 6022?"}
    F -->|"Возможна<br/>обработка воды"| G["Адиабатическое<br/>увлажнение"]
    F -->|"Нет инфраструктуры<br/>водоподготовки"| E
    G --> H{"Тип атомизации"}
    H --> I["Форсунки ВД<br/>(> 50 кг/ч)"]
    H --> J["УЗ атомизатор<br/>(< 30 кг/ч)"]
    H --> K["Испарит. секция<br/>(точность ±5–10%)"]
    E --> L["Электродный / резистивный<br/>/ газовый / котловой пар"]
    style E fill:#ff9800,stroke:#e65100
    style G fill:#2196f3,stroke:#1565c0,color:#fff
    style I fill:#4caf50,stroke:#2e7d32,color:#fff
{{< /diagram >}}

### Ключевые критерии выбора

{{< table title="Критерии выбора метода увлажнения" >}}
| Критерий | Указывает на изотермический | Указывает на адиабатический |
|---|---|---|
| Температурная стабильность | Критична (чистые комнаты, ОР) | Допустимо охлаждение |
| Режим работы | < 2000 ч/год | > 3000 ч/год |
| Тариф электроэнергии | Низкий | Высокий |
| Качество воды | Стандартное водоснабжение | Возможна RO-водоподготовка |
| Требования гигиены | Минимальные требования | Строгое соблюдение VDI 6022 |
| Необходимая точность ОВ | ±2–3% | ±3–5% |
| Пространство в АГУ | Ограничено | Достаточно (1–2 м длины) |
{{< /table >}}

---

## Управление и автоматизация

### Система регулирования влажности

Типовой контур управления:

{{< formula display="true" >}}
\dot{m}_{w,cmd} = K_p \cdot e(t) + K_i \int_0^t e(\tau)d\tau + K_d \frac{de}{dt}
{{< /formula >}}

Где $e(t) = \varphi_{setpoint} - \varphi_{measured}$ — ошибка регулирования.

Для изотермических систем: ПИ-регулятор достаточен. Для адиабатических с переменной $\eta_{sat}$: предпочтителен каскадный ПИД с компенсацией по нагрузке.

**Ограничения при управлении:**
- Датчик влажности должен быть установлен на расстоянии ≥ 3 м от распределителя пара (изотермический) или ≥ 2 м от зоны испарения (адиабатический)
- Класс точности датчика для помещений с жёсткими требованиями (чистые комнаты): ±1% ОВ (класс С по ISO 9022)
- Периодичность поверки датчиков ОВ: 1 раз в год (ГОСТ Р 8.763)

### Защитные блокировки

- Блокировка увлажнителя при $t_{SA} < t_{dp,room}$ (угроза конденсации в канале)
- Блокировка при $\varphi_{SA} > 95\%$ (защита от уноса влаги)
- Аварийное отключение при обнаружении воды в поддоне (датчик перелива)
- Принудительный дренаж при останове системы > 12 ч (адиабатические)

---

## Нормативные требования: Россия и СНГ

**СП 60.13330.2020, п. 7.6:** увлажнители воздуха следует предусматривать при расчётной относительной влажности внутреннего воздуха более 40% в холодный период года.

**ГОСТ 30494-2011:** нижний предел ОВ для жилых помещений в холодный период — 30% (допустимое значение: 25%).

**ГОСТ Р 52539-2006 (чистые помещения):** требования к влажности и стерильности для фармацевтических производств класса A/B: $\varphi = 35$–$55\%$, источник увлажнения — стерильный пар.

**СанПиН 2.1.3.2630-10 (медицинские организации):** операционные — $\varphi = 50$–$60\%$; источник увлажнения — только стерильный пар или одноконтурные изотермические системы с ежегодной гигиенической сертификацией.

---

*Технический контент подготовлен Евгением Гантманом, инженер-исследователь ОВКВ*
