---
title: "Локальный тепловой дискомфорт: расчёт, нормирование и проектирование"
description: "Углублённый инженерный анализ локальных причин теплового дискомфорта: модель сквозняка DR, вертикальный перепад температур, радиационная асимметрия, температура пола. Расчётные методы, нормы ISO 7730, ASHRAE 55, EN 16798, ГОСТ 30494, проектные решения и верификация."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - локальный тепловой дискомфорт
  - сквозняк DR
  - вертикальный перепад температур
  - радиационная асимметрия
  - температура пола
  - ISO 7730
  - ASHRAE 55
  - EN 16798
  - воздухораспределение
  - тепловые панели
categories:
  - Основы ОВКВ
  - Внутренняя среда
tags:
  - тепловой комфорт
  - локальный дискомфорт
  - воздухораспределение
  - проектирование
weight: 11
---

## Введение: глобальный versus локальный дискомфорт

Индекс PMV/PPD характеризует общее (глобальное) тепловое ощущение — состояние всего тела при однородной тепловой среде. Однако значительная доля жалоб на дискомфорт в зданиях со значением PMV в норме ($-0.5 \le PMV \le +0.5$) обусловлена именно **локальными** факторами: неравномерностью теплового поля, движением воздуха, контактными температурами поверхностей.

ISO 7730:2005 (раздел 6) выделяет четыре основных механизма локального дискомфорта:

1. Сквозняк (Draught Rating, DR)
2. Вертикальная разница температур воздуха
3. Температура пола
4. Радиационная асимметрия

Каждый из них нормируется независимо. Система ОВКВ может соответствовать критерию PMV и при этом нарушать один или несколько локальных критериев.

---

## 1. Сквозняк (Draught Rating)

### Физическая природа

Дискомфорт от сквозняка возникает при локальном конвективном охлаждении открытых участков тела (шея, лодыжки, предплечья). Ощущение сквозняка обусловлено тремя факторами:
- средней скоростью воздуха $\bar{v}$;
- температурой воздуха $t_a$ (чем холоднее, тем острее ощущение);
- турбулентностью потока $Tu$ (пульсации скорости).

### Расчётная модель (Fanger & Christensen, 1986; ISO 7730:2005)

Доля людей, ощущающих дискомфорт от сквозняка (%):

{{< formula display="true" >}}
DR = (34 - t_a)(\bar{v} - 0.05)^{0.62}(0.37\,\bar{v}\, Tu + 3.14)
{{< /formula >}}

Ограничения области применения:
- $t_a < 34$°C (при $t_a \ge 34$°C DR = 0 независимо от скорости)
- $\bar{v} \ge 0.05$ м/с (при $\bar{v} < 0.05$ м/с принять $\bar{v} = 0.05$)
- $Tu$ — интенсивность турбулентности, %: $Tu = \frac{\sigma_v}{\bar{v}} \times 100$

Интенсивность турбулентности и стандартное отклонение пульсаций скорости:

{{< formula display="true" >}}
\sigma_v = \sqrt{\overline{v'^2}}; \quad Tu = \frac{\sigma_v}{\bar{v}} \times 100\%
{{< /formula >}}

Типичные значения $Tu$ в системах ОВКВ:
- Напольные конвекторы и напольная подача: $Tu = 10$–$20\%$
- Потолочные диффузоры (перемешивающая вентиляция): $Tu = 30$–$60\%$
- Вытеснительная вентиляция (низкоскоростная подача): $Tu = 5$–$15\%$

### Нормативные пределы

{{< table title="Предельные значения DR по категориям ISO 7730:2005 и EN 16798-1:2019" >}}
| Категория | DR (%) | Комментарий |
|:---:|:---:|---|
| I | < 10 | Высокие требования (больницы, музеи) |
| II | < 20 | Норма для офисов и жилья |
| III | < 30 | Допустимо при временном пребывании |
{{< /table >}}

ASHRAE 55-2023, раздел 5.3.2: предел $DR \le 20\%$ для систем с подвижным воздухом при скоростях $0.1$–$0.5$ м/с.

### Параметрический анализ

{{< table title="Значения DR при различных $t_a$ и $\bar{v}$ ($Tu = 40\%$)" >}}
| $t_a$ (°C) / $\bar{v}$ (м/с) | 0.10 | 0.15 | 0.20 | 0.25 | 0.30 |
|:---:|:---:|:---:|:---:|:---:|:---:|
| 20 | 12.1 | 20.8 | 31.5 | 43.5 | 56.3 |
| 22 | 10.0 | 17.2 | 26.0 | 35.9 | 46.5 |
| 24 | 7.9 | 13.6 | 20.6 | 28.4 | 36.8 |
| 26 | 6.1 | 10.4 | 15.8 | 21.8 | 28.2 |
{{< /table >}}

**Вывод:** при $t_a = 22$°C и $Tu = 40\%$ допустимая скорость воздуха (DR < 20%) составляет менее 0.15 м/с. Это критическое ограничение для зон размещения рабочих мест под потолочными диффузорами.

### Проектные меры снижения DR

1. **Увеличение температуры подачи:** снижение $\Delta t = t_r - t_{SA}$ уменьшает индуцированные скорости, однако требует увеличения расхода воздуха
2. **Применение вытеснительной вентиляции:** подача через напольные диффузоры при $\bar{v} \le 0.2$ м/с, $Tu \le 15\%$ → $DR \le 15\%$ при $t_a = 20$°C
3. **Диффузоры с регулируемой геометрией:** ADPI (Air Diffusion Performance Index) ≥ 80% обеспечивает равномерность поля скоростей
4. **Исключение прямого попадания струи на рабочие места:** по ASHRAE Handbook — Fundamentals: расстояние от диффузора до рабочей зоны ≥ $5$–$8$ диаметров струи в характерном сечении
5. **Снижение турбулентности:** перфорированные распределительные потолки снижают $Tu$ до 10–15%

---

## 2. Вертикальная разница температур воздуха

### Физический механизм

Тёплая голова и холодные ноги — типичный дискомфорт при конвективных системах с верхней подачей тёплого воздуха или при недостаточном перемешивании. Стратификация характеризуется температурным градиентом $\partial t / \partial z$ (°C/м).

### Расчётная модель (ISO 7730:2005, раздел 6.2)

Зависимость PPD от вертикального перепада:

{{< formula display="true" >}}
PPD_{vert} = 100 - \exp\!\left(\frac{-C_1}{e^{C_2\,\Delta t_a} + e^{-C_3\,\Delta t_a} - C_4}\right)
{{< /formula >}}

Упрощённая форма (точная в диапазоне $0 \le \Delta t_{a,vert} \le 10$°C):

{{< formula display="true" >}}
PPD_{vert} = 100 - 90.0\,\exp(-0.3353\,\Delta t_{a,vert} - 0.2196\,\Delta t_{a,vert}^2)
{{< /formula >}}

Измеряемый перепад — между уровнями 0.1 м (лодыжка) и 1.1 м (голова сидящего) или 1.7 м (голова стоящего).

### Нормативные пределы

{{< table title="Допустимый вертикальный перепад температур воздуха (ISO 7730:2005)" >}}
| Категория | $\Delta t_{a,vert}$ (°C) | $PPD_{vert}$ (%) |
|:---:|:---:|:---:|
| I | < 2 | < 3 |
| II | < 3 | < 5 |
| III | < 4 | < 10 |
{{< /table >}}

ГОСТ 30494-2011 (таблица 1): допустимый перепад по высоте не более 3°C для жилых зданий.

### Причины стратификации в типовых системах

{{< table title="Причины вертикальной стратификации и меры устранения" >}}
| Система подачи | Типичный $\partial t / \partial z$ | Меры устранения |
|---|:---:|---|
| Верхняя подача тёплого воздуха | 0.5–2.0°C/м | Вытеснительная вентиляция, перемешивание |
| Напольные плинтусные обогреватели | 1.0–3.0°C/м | Ограничение температуры подачи < 50°C |
| Лучистые потолочные панели | < 0.3°C/м | Нет меры (оптимальная система) |
| Вытеснительная вентиляция (VAV) | 0.3–1.5°C/м | Поддержание $t_{SA} \ge 18$°C |
| Фанкойл с нижней подачей | 0.2–0.8°C/м | Стандартная схема |
{{< /table >}}

---

## 3. Температура поверхности пола

### Физический механизм

Контактный теплообмен стопы с полом (через обувь) и конвективный перенос с поверхности пола к воздуху у лодыжек определяют ощущение «холодных» или «горячих» ног. Теплоощущение зависит от:
- температуры поверхности пола $t_{floor}$;
- теплопроводности материала пола $\lambda$ (теплоусвоение);
- наличия и типа обуви.

Тепловой поток от стопы в пол:

{{< formula display="true" >}}
q_{contact} = \frac{t_{body} - t_{floor}}{R_{shoe} + R_{floor,contact}}
{{< /formula >}}

Где $R_{shoe} \approx 0.003$–$0.010$ м²·К/Вт (тонкая подошва — толстая подошва).

### Нормативные пределы

Допустимый диапазон температуры пола по ASHRAE 55-2023 (раздел 5.4.5):

{{< formula display="true" >}}
19 \le t_{floor} \le 29 \text{ °C}
{{< /formula >}}

По ISO 7730:2005 (таблица 6):

{{< table title="Допустимая температура пола по категориям (ISO 7730:2005)" >}}
| Категория | $t_{floor,min}$ (°C) | $t_{floor,max}$ (°C) | $PPD_{floor}$ (%) |
|:---:|:---:|:---:|:---:|
| I | 19 | 29 | < 10 |
| II | 17 | 31 | < 15 |
| III | 15 | 35 | < 20 |
{{< /table >}}

По СП 60.13330.2020 (п. 6.5.7) для тёплых полов (напольное отопление):
- Зоны постоянного пребывания людей: $t_{floor} \le 26$°C
- Зоны временного пребывания (периферийные): $t_{floor} \le 31$°C
- Для помещений с повышенной влажностью (ванные, бассейны): $t_{floor} \le 33$°C

### Расчёт PPD от некомфортной температуры пола

Модель ISO 7730:2005 (ур. B.3):

{{< formula display="true" >}}
PPD_{floor} = 100 - \exp\!\left[-0.0003353\,t_{floor}^4 + 0.04099\,t_{floor}^3 - 1.934\,t_{floor}^2 + 40.26\,t_{floor} - 314.9\right]
{{< /formula >}}

Альтернативная форма (действительна при $18 \le t_{floor} \le 35$°C):

{{< formula display="true" >}}
PPD_{floor} = 100 - 95.9\,\exp\!\left(-0.1509\,(t_{floor} - 23.8)^2\right)
{{< /formula >}}

Минимум ($PPD_{floor,min} \approx 4\%$) достигается при $t_{floor} \approx 23.5$°C.

**Расчётный пример:** $t_{floor} = 18$°C (холодный бетонный пол без изоляции):

{{< formula display="true" >}}
PPD_{floor} = 100 - 95.9\,\exp(-0.1509\,(18-23.8)^2) = 100 - 95.9 \times 0.035 = 100 - 3.36 = 96.6\%
{{< /formula >}}

При $t_{floor} = 22$°C: $PPD_{floor} = 100 - 95.9 \times \exp(-0.1509 \times 3.24) = 100 - 95.9 \times 0.611 = 41.4\%$.

---

## 4. Радиационная асимметрия

### Физический механизм

Неравномерное лучистое поле создаёт одностороннее радиационное охлаждение или нагрев участков тела, вызывая дискомфорт при суммарно нейтральном PMV. Характеризуется плоской радиационной температурой $t_{pr}$ — температурой однородной замкнутой среды, создающей тот же радиационный поток на малую плоскую площадку данной ориентации.

Разность плоских радиационных температур для противоположных направлений:

{{< formula display="true" >}}
\Delta t_{pr} = t_{pr,warm} - t_{pr,cold}
{{< /formula >}}

Плоская радиационная температура для горизонтальной площадки:

{{< formula display="true" >}}
t_{pr,h} = \sum_{i} F_{p-i}^{(h)} \cdot t_{surface,i}
{{< /formula >}}

Где $F_{p-i}^{(h)}$ — угловой коэффициент от малой горизонтальной площадки к $i$-й поверхности.

### Нормативные пределы

{{< table title="Предельные значения радиационной асимметрии (ISO 7730:2005, таблица 6)" >}}
| Источник асимметрии | Предел $\Delta t_{pr}$ (°C) кат. I | Предел $\Delta t_{pr}$ (°C) кат. II |
|---|:---:|:---:|
| Тёплый потолок (лучистые панели, ИК-обогрев) | 5 | 5 |
| Холодная стена (витраж, наружная стена) | 10 | 10 |
| Тёплая стена | 23 | 23 |
| Холодный потолок | 14 | 14 |
{{< /table >}}

Тёплый потолок — наиболее жёсткое ограничение: ИК-излучение сверху воспринимается крайне некомфортно при $\Delta t_{pr} > 5$°C (PPD > 5%).

Расчёт PPD от радиационной асимметрии (ISO 7730, приложение B):

Для тёплого потолка:

{{< formula display="true" >}}
PPD_{asym,ceil} = \frac{100}{1 + \exp(3.800 - 0.2010\,\Delta t_{pr})}
{{< /formula >}}

Для холодной стены:

{{< formula display="true" >}}
PPD_{asym,wall} = \frac{100}{1 + \exp(6.610 - 0.3450\,\Delta t_{pr})}
{{< /formula >}}

**Расчётный пример:** ИК-потолочная панель, $t_{panel} = 50$°C, $t_{floor} = 20$°C. Угловой коэффициент от горизонтальной площадки (голова) к потолку $F \approx 0.5$ (помещение с соотношением сторон 1:1 и высотой потолка 2.7 м):

{{< formula display="true" >}}
t_{pr,up} = F_{ceiling}\times50 + F_{floor}\times20 + F_{walls}\times22 \approx 0.5\times50 + 0.15\times20 + 0.35\times22 = 25 + 3 + 7.7 = 35.7 \text{°C}
{{< /formula >}}

{{< formula display="true" >}}
t_{pr,down} = F_{ceiling}\times50\times0 + F_{floor}\times20 + \ldots \approx 21.5 \text{°C}
{{< /formula >}}

{{< formula display="true" >}}
\Delta t_{pr} = 35.7 - 21.5 = 14.2 \text{°C}
{{< /formula >}}

{{< formula display="true" >}}
PPD_{asym,ceil} = \frac{100}{1 + \exp(3.800 - 0.2010\times14.2)} = \frac{100}{1 + \exp(0.946)} = \frac{100}{1+2.575} = 28\%
{{< /formula >}}

**Вывод:** при температуре панели 50°C и высоте 2.7 м $PPD_{asym} = 28\%$ — недопустимо. Необходимо снизить температуру панели или увеличить высоту монтажа.

### Меры снижения радиационной асимметрии

**Тёплый потолок (ИК-обогрев):**
- Ограничение температуры поверхности до $t_{panel} \le 40$°C (ASHRAE Handbook — HVAC Systems and Equipment)
- Увеличение высоты монтажа: при $H \ge 3.5$ м $\Delta t_{pr}$ снижается за счёт меньшего углового коэффициента
- Равномерное распределение панелей по площади (перекрытие зон)

**Холодная стена (витраж):**
- Установка конвектора под окном: конвективная завеса экранирует тело от холодного остекления
- $U_{glass} \le 1.0$ Вт/(м²·К) при $t_{OA} = -20$°C обеспечивает $t_{glass,int} \ge 10$°C → $\Delta t_{pr} \le 10$°C
- Применение тёплоёмких штор/жалюзи снижает $\Delta t_{pr}$ на 3–5°C

---

## Суммарная оценка локального дискомфорта

ISO 7730:2005 (п. 5.1) не предусматривает прямого суммирования PPD от различных источников дискомфорта — каждый критерий проверяется независимо. Однако для интегральной оценки качества микроклимата в зоне рабочего места применяется наихудший из частных PPD:

{{< formula display="true" >}}
PPD_{local,max} = \max(PPD_{DR},\, PPD_{vert},\, PPD_{floor},\, PPD_{asym})
{{< /formula >}}

Присвоение категории выполняется по наихудшему показателю.

{{< diagram title="Суммарная оценка качества тепловой среды (ISO 7730:2005)" >}}
graph TD
    A["Тепловая среда<br/>в рабочей зоне"] --> B["Глобальный комфорт<br/>PMV/PPD"]
    A --> C["Локальный дискомфорт"]
    C --> C1["DR ≤ 10/20/30%"]
    C --> C2["Δt_vert ≤ 2/3/4°C"]
    C --> C3["t_floor 19–29°C"]
    C --> C4["Δt_pr ≤ 5/10/23°C"]
    B --> D{"Категория I/II/III?"}
    C1 --> D
    C2 --> D
    C3 --> D
    C4 --> D
    D -->|"Все критерии кат. I"| E["Категория I<br/>PPD < 6%, DR < 10%"]
    D -->|"Кат. II или хуже"| F["Требуются<br/>улучшения"]
    style E fill:#4caf50,stroke:#2e7d32,color:#fff
    style F fill:#f44336,stroke:#c62828,color:#fff
{{< /diagram >}}

---

## Методика инструментального обследования

### Приборное оснащение (ISO 7726:1998)

{{< table title="Приборы для оценки локального дискомфорта (ISO 7726:1998)" >}}
| Параметр | Прибор | Точность | Позиции измерения |
|---|---|---|---|
| DR: $\bar{v}$, $Tu$ | Многоканальный анемометр с нагреваемой нитью или ультразвуковой | $\pm 0.02$ м/с | 0.1, 0.6, 1.1 м (сидящий); 0.1, 1.1, 1.7 м (стоящий) |
| $\Delta t_{vert}$ | Аспирационный термометр с 3 датчиками | $\pm 0.1$°C | 0.1, 0.6, 1.1 м |
| $t_{floor}$ | ИК-пирометр или контактный термометр | $\pm 0.3$°C | 3×3 точки на 10 м² |
| $\Delta t_{pr}$ | 6-направленный радиационный термометр (ISO 7726, п. 6.3) | $\pm 1$°C | Центр рабочей зоны, 0.6 м |
{{< /table >}}

### Протокол измерений

1. Установить стационарный режим работы системы (≥ 30 мин после включения)
2. Замерить фоновые параметры ($t_a$, $\bar{t}_r$, $\varphi$) в центре помещения
3. Для DR: непрерывная запись скорости воздуха в течение ≥ 3 мин; вычислить $\bar{v}$ и $\sigma_v = \sqrt{\overline{v'^2}}$
4. Для $\Delta t_{vert}$: одновременное измерение на уровнях 0.1 м и 1.1 м; осреднение за 10 мин
5. Для $\Delta t_{pr}$: измерение плоской радиационной температуры в 6 направлениях (вверх, вниз, 4 горизонтальных)
6. Оформить протокол в соответствии с ГОСТ Р ИСО 7726 (аналог ISO 7726 в системе ГОСТ)

---

## Проектный чек-лист: минимизация локального дискомфорта

**Сквозняк (DR):**
- Скорость воздуха в зоне пребывания ≤ 0.15 м/с (зима) / ≤ 0.25 м/с (лето)
- Интенсивность турбулентности ≤ 30% (вытеснение) / ≤ 50% (перемешивание)
- ADPI ≥ 80% для потолочных диффузоров

**Вертикальный перепад:**
- Не применять верхнюю подачу горячего воздуха ($t_{SA} > 28$°C) при потолке < 3 м
- Ограничить температуру подачи тёплых полов: $t_{supply,floor} \le 40$°C
- Предусмотреть перемешивающий эффект (потолочные вентиляторы при $H > 3$ м)

**Температура пола:**
- Напольное отопление: $t_{floor,design} = 22$–$26$°C
- Холодные полы (производство, паркинг): термоизоляция подложки; $\lambda_{floor} \le 0.5$ Вт/(м·К)

**Радиационная асимметрия:**
- Витражи: $U_{gl} \le 1.4$ Вт/(м²·К) при $t_{OA} \ge -15$°C; $\le 1.0$ при $t_{OA} < -15$°C
- ИК-панели: $t_{panel} \le 40$°C; высота монтажа ≥ 2.5 м
- Конвектор под окном: расход воздуха ≥ 0.8 × (тепловые потери через остекление)

---

*Технический контент подготовлен Евгением Гантманом, инженер-исследователь ОВКВ*
