---
title: "Свойства материалов"
aliases: ["Свойства материалов"]
description: "Термофизические и транспортные свойства материалов для систем HVAC: хладагенты, вторичные теплоносители, строительные материалы, воздух, вода и пар — фундамент инженерных расчётов."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["свойства материалов", "термофизические свойства", "HVAC", "хладагенты", "теплоносители", "теплопроводность", "уравнение состояния"]
categories: ["Основы HVAC", "Свойства материалов"]
tags: ["термофизика", "хладагенты", "строительные материалы", "теплопередача"]
weight: 5
---

Свойства материалов составляют количественную основу проектирования систем HVAC. Без точных термофизических данных невозможно корректно рассчитать теплопередачу через ограждающие конструкции, определить размеры теплообменника, выбрать оптимальную концентрацию антифриза или выполнить анализ холодильного цикла. Настоящий раздел систематизирует данные о свойствах по категориям материалов и указывает нормативные источники, применяемые в инженерной практике.

## Обзор термофизических свойств

Термофизические свойства определяют реакцию вещества на тепловое и механическое воздействие. В расчётах HVAC используются четыре группы свойств.

**Тепловые свойства** описывают хранение и перенос теплоты:
- Теплопроводность (thermal conductivity) λ, Вт/(м·К) — интенсивность кондуктивного потока
- Удельная теплоёмкость (specific heat capacity) c_p, Дж/(кг·К) — ёмкость аккумуляции теплоты
- Температуропроводность (thermal diffusivity) a = λ/(ρ c_p), м²/с — скорость выравнивания температуры

**Транспортные свойства** управляют переносом импульса и массы:
- Динамическая вязкость (dynamic viscosity) μ, Па·с
- Кинематическая вязкость ν = μ/ρ, м²/с
- Число Прандтля Pr = c_p μ/λ — соотношение вязкостной и тепловой диффузий

**Термодинамические свойства** описывают состояние системы:
- Плотность ρ, кг/м³ (или удельный объём v = 1/ρ, м³/кг)
- Энтальпия h, кДж/кг
- Энтропия s, кДж/(кг·К)

**Свойства фазового перехода** определяют условия изменения агрегатного состояния:
- Кривая насыщения p_sat(T) по уравнению Антуана или IAPWS-IF97
- Теплота испарения r = h'' − h', кДж/кг
- Критические параметры T_c, p_c, ρ_c

## Хладагенты

Хладагенты (refrigerants) работают в широком диапазоне температур и давлений, где свойства нелинейно зависят от фазового состояния. Простые модели идеального газа неприменимы вблизи кривой насыщения.

**Ключевые свойства для проектирования цикла:**
- Диаграмма давление–энтальпия (p–h diagram): основа анализа холодильного цикла
- Теплота испарения: определяет холодопроизводительность при заданном расходе хладагента
- Давление насыщения при расчётных температурах: задаёт рабочий диапазон давлений
- Вязкость и теплопроводность жидкой и паровой фаз: влияют на коэффициенты теплоотдачи

Актуальные хладагенты по ANSI/ASHRAE Standard 34 и ISO 817 включают: природные (natural refrigerants) — R744 (CO₂), R717 (NH₃), R290 (пропан); HFO — R1234yf, R1234ze(E) с низким ПГП (GWP < 1); смеси HFC — R410A, R32, R454B. Данные о свойствах для всех перечисленных соединений доступны в NIST REFPROP и ASHRAE Handbook Fundamentals, гл. 30.

**Методы корреляции свойств хладагентов:**

Фундаментальные уравнения состояния в форме энергии Гельмгольца (Helmholtz energy EOS) применяются в REFPROP:

{{< formula display="true" >}}
\frac{a(\tau,\delta)}{RT} = \alpha^0(\tau,\delta) + \alpha^r(\tau,\delta)
{{< /formula >}}

где τ = T_c/T, δ = ρ/ρ_c; α⁰ — идеальногазовая часть, αʳ — остаточная часть. Неопределённость плотности ±0,1%, энтальпии ±0,5%.

Для инженерных оценок применяется кубическое уравнение Пенг–Робинсона (Peng–Robinson EOS, 1976):

{{< formula display="true" >}}
p = \frac{RT}{v - b} - \frac{a(T)}{v(v+b)+b(v-b)}
{{< /formula >}}

где a(T) = 0,45724 R²T_c²/p_c · α(T), b = 0,07780 RT_c/p_c, α(T) = [1 + κ(1 − √(T/T_c))]², κ = 0,37464 + 1,54226ω − 0,26992ω².

## Вторичные теплоносители

Вторичные теплоносители (secondary coolants, brines) транспортируют теплоту в системах косвенного охлаждения. Их свойства сильно зависят от концентрации растворённого вещества.

**Критические свойства для расчёта систем:**
- Температура начала кристаллизации (freeze point): определяет минимально допустимую концентрацию
- Удельная теплоёмкость c_p: снижается с ростом концентрации гликоля — ухудшает ёмкость переноса теплоты
- Динамическая вязкость μ: резко возрастает при низких температурах — доминирует в расчёте потерь давления
- Теплопроводность λ: снижается с концентрацией — ухудшает коэффициент теплоотдачи в теплообменнике

Стандартные теплоносители — растворы этиленгликоля (ethylene glycol), пропиленгликоля (propylene glycol), хлорида кальция CaCl₂, хлорида натрия NaCl. Данные по ASHRAE Handbook Fundamentals, гл. 31.

**Пример расчёта: выбор концентрации этиленгликоля**

Требование: защита от замерзания до −20 °C. По таблицам ASHRAE гл. 31, температура начала кристаллизации −20 °C соответствует объёмной концентрации этиленгликоля ≈ 35%. При этой концентрации и T = 0 °C: c_p ≈ 3,65 кДж/(кг·К), μ ≈ 3,8 мПа·с, λ ≈ 0,46 Вт/(м·К), ρ ≈ 1055 кг/м³. По сравнению с чистой водой: c_p снижается на 13%, μ возрастает в 3,5 раза — необходимо учитывать при подборе насоса и расчёте Re.

## Строительные материалы

Тепловые свойства строительных и теплоизоляционных материалов определяют тепловое сопротивление ограждающих конструкций и тепловую инерцию здания. Данные регламентируются ГОСТ 28547, СП 60.13330, ASHRAE Handbook Fundamentals гл. 33.

**Диапазоны теплопроводности по категориям материалов:**

{{< table title="Диапазоны теплопроводности строительных материалов" >}}
| Категория | Материал | λ, Вт/(м·К) |
|-----------|----------|-------------|
| Теплоизоляция | Минеральная вата | 0,033–0,046 |
| Теплоизоляция | Пенополистирол (EPS) | 0,033–0,040 |
| Теплоизоляция | Пенополиуретан (PIR) | 0,022–0,028 |
| Строительные | Тяжёлый бетон | 1,40–1,75 |
| Строительные | Кирпичная кладка | 0,56–0,81 |
| Строительные | Дерево (поперёк волокон) | 0,09–0,18 |
| Металлы | Медь | 385 |
| Металлы | Сталь углеродистая | 50 |
| Металлы | Алюминий | 205 |
{{< /table >}}

Тепловое сопротивление слоя: R = δ/λ, (м²·К)/Вт, где δ — толщина слоя в метрах. Суммарное сопротивление многослойной конструкции: R_total = R₁ + R₂ + … + Rₙ + R_si + R_se.

## Воздух

Свойства сухого воздуха (dry air) изменяются с температурой и незначительно — с давлением в диапазоне HVAC. При атмосферном давлении 101 325 Па:

{{< table title="Свойства сухого воздуха при p = 101 325 Па" >}}
| T, °C | ρ, кг/м³ | c_p, кДж/(кг·К) | λ, мВт/(м·К) | μ, мкПа·с | Pr |
|-------|----------|-----------------|--------------|------------|-----|
| −20 | 1,395 | 1,005 | 22,8 | 16,1 | 0,714 |
| 0 | 1,293 | 1,005 | 24,1 | 17,1 | 0,711 |
| 20 | 1,204 | 1,006 | 25,5 | 18,1 | 0,713 |
| 40 | 1,127 | 1,007 | 27,0 | 19,0 | 0,710 |
{{< /table >}}

Источник: ASHRAE Handbook Fundamentals, гл. 33; расчёты по степенному закону Сазерленда для μ(T).

**Пример: плотность воздуха при высоте над уровнем моря**

На высоте H = 1 500 м давление p ≈ 101 325 · exp(−0,0001184 · H) ≈ 83 860 Па, T = 15 °C = 288 К. По уравнению состояния идеального газа: ρ = p/(R_уд·T) = 83 860/(287,1 · 288) ≈ 1,014 кг/м³ — на 21% ниже уровня моря. Это снижает воздушную производительность вентиляторов и холодопроизводительность систем с воздушным охлаждением.

## Вода и водяной пар

Вода — наиболее распространённый теплоноситель в системах водяного отопления и охлаждения. Её свойства описываются уравнением IAPWS-IF97, которое обеспечивает неопределённость ±0,02% для плотности и ±0,1% для энтальпии.

**Характерные значения при p = 101 325 Па:**
- Максимальная плотность 999,8 кг/м³ при 4 °C
- Удельная теплоёмкость 4,182 кДж/(кг·К) при 20 °C — в 4 раза выше воздуха на единицу массы
- Теплопроводность 0,598 Вт/(м·К) при 20 °C
- Критическая точка: T_c = 374,14 °C, p_c = 22,064 МПа

Водяной пар применяется в паровых системах отопления и технологических процессах. Теплота испарения r = 2 257 кДж/кг при 100 °C обеспечивает высокую плотность теплового потока.

## Методы корреляции транспортных свойств

Для хладагентов и теплоносителей транспортные свойства рассчитываются по установленным методам.

**Вязкость смесей газов** — метод Уилки–Чанга (Wilke–Chang, 1955):

{{< formula display="true" >}}
\eta_{mix} = \sum_{i=1}^{n} \frac{x_i \eta_i}{\sum_{j=1}^{n} x_j \Phi_{ij}}
{{< /formula >}}

**Теплопроводность плотных газов и жидкостей** — метод Чунга–Ли–Старлинга (Chung–Lee–Starling, 1988), учитывающий полярность и ассоциацию молекул:

{{< formula display="true" >}}
\lambda = \frac{31,2 \,\eta^0 \Psi}{M} \left( G_2^{-1} + B_6 y \right) + q B_7 y^2 T_r^{1/2} G_2
{{< /formula >}}

где η⁰ — вязкость разбавленного газа, Ψ — поправочный коэффициент, y = V_c/(6V) — приведённый объём. Полные коэффициенты B₁–B₇ приведены в ASHRAE Handbook Fundamentals, гл. 30, Приложение.

## Применение в инженерных расчётах HVAC

| Расчётная задача | Требуемые свойства |
|------------------|--------------------|
| Проектирование теплообменника (LMTD/ε-NTU) | c_p, λ, μ, ρ обоих теплоносителей |
| Анализ холодильного цикла | p–h диаграмма, h, s, v хладагента |
| Подбор насоса и расчёт потерь давления | ρ, μ теплоносителя; характеристика трубопровода |
| Расчёт R-значения ограждающей конструкции | λ, δ каждого слоя |
| Расчёт теплоаккумуляции (тепловая масса) | ρ, c_p строительных материалов |
| Подбор вентилятора на высоте | ρ воздуха при местном давлении |

## Нормативные источники данных

- NIST REFPROP 10 — фундаментальные уравнения состояния для хладагентов и их смесей
- ASHRAE Handbook Fundamentals 2021, гл. 30 — хладагенты; гл. 31 — вторичные теплоносители; гл. 33 — строительные и другие материалы
- IAPWS-IF97 — промышленные свойства воды и водяного пара
- ANSI/ASHRAE Standard 34 — обозначения и классификация хладагентов
- ISO 817:2014 — обозначения хладагентов (международный эквивалент)
- EN 378:2016 — холодильные системы и тепловые насосы; требования к безопасности
- СП 60.13330.2020 — отопление, вентиляция, кондиционирование воздуха (Россия)
- ГОСТ 28547 — теплопроводность строительных материалов (Россия)
