---
title: "Влияние высоты над уровнем моря на свойства воздуха"
aliases: ["Влияние высоты над уровнем моря на свойства воздуха"]
description: "Барометрические уравнения, изменение плотности и давления воздуха с высотой. Поправочные коэффициенты для вентиляторов, теплообменников, горелок и психрометрических расчётов в высокогорных условиях."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["высота воздух HVAC", "барометрическое давление", "плотность воздуха высота", "поправка на высоту вентилятор", "психрометрия высота", "горение высота"]
categories: ["Основы HVAC", "Свойства материалов"]
tags: ["воздух", "высота", "атмосферное давление", "ASHRAE", "вентиляторы"]
weight: 6
---

С ростом высоты над уровнем моря атмосферное давление и плотность воздуха снижаются, что прямо влияет на производительность вентиляторов, теплообменников, горелок и психрометрические процессы. Стандартное оборудование HVAC рассчитывается для условий уровня моря и требует пересчёта при высотных установках.

## Модель стандартной атмосферы

Международная стандартная атмосфера (International Standard Atmosphere, ISA; ISO 2533) в тропосфере (H ≤ 11 000 м) задаёт линейный градиент температуры и гидростатическое равновесие:

{{< formula display="true" >}}
T(H) = 288{,}15 - 0{,}0065\, H \quad \text{[К, м]}
{{< /formula >}}

{{< formula display="true" >}}
p(H) = 101{,}325 \left(\frac{T(H)}{288{,}15}\right)^{5{,}256} \quad \text{[кПа]}
{{< /formula >}}

{{< formula display="true" >}}
\rho(H) = \frac{p(H)}{R_{уд}\, T(H)}, \quad R_{уд} = 287{,}05\ \text{Дж/(кг·К)}
{{< /formula >}}

Коэффициент плотности (density ratio) σ = ρ(H)/ρ₀ при T_лок = const:

{{< formula display="true" >}}
\sigma \approx \frac{p(H)}{101{,}325}
{{< /formula >}}

{{< table title="Атмосферное давление, температура и плотность по высоте (ISA)" >}}
| H, м | p, кПа | T_ISA, °C | ρ, кг/м³ | σ = ρ/ρ₀ |
|------|--------|-----------|----------|----------|
| 0 | 101,33 | 15,0 | 1,225 | 1,000 |
| 300 | 97,77 | 13,1 | 1,181 | 0,965 |
| 600 | 94,30 | 11,1 | 1,139 | 0,930 |
| 900 | 90,97 | 9,2 | 1,098 | 0,897 |
| 1 200 | 87,77 | 7,2 | 1,058 | 0,864 |
| 1 500 | 84,56 | 5,3 | 1,019 | 0,832 |
| 2 000 | 79,50 | 2,0 | 0,963 | 0,786 |
| 2 500 | 74,68 | −1,3 | 0,909 | 0,742 |
| 3 000 | 70,12 | −4,5 | 0,857 | 0,700 |
| 4 000 | 61,66 | −11,0 | 0,760 | 0,621 |
{{< /table >}}

**Пример:** Алматы, H ≈ 850 м. По формуле: p = 101,325 · (288,15 − 0,0065 · 850)^5,256 / 288,15^5,256 = 101,325 · (282,63/288,15)^5,256 ≈ 91,6 кПа; σ ≈ 0,904; ρ ≈ 1,107 кг/м³ при T = 15 °C.

## Влияние на производительность вентиляторов

Вентиляторы работают при постоянной геометрии и числе оборотов. При подъёме на высоту:

- Объёмный расход V̇ (м³/с) не меняется
- Массовый расход ṁ = ρ · V̇ снижается пропорционально σ
- Развиваемое статическое давление Δp_ст ∝ ρ → снижается пропорционально σ
- Потребляемая мощность N_вент ∝ ρ → снижается пропорционально σ

{{< formula display="true" >}}
\Delta p_{ст,H} = \sigma \cdot \Delta p_{ст,0}, \quad N_{H} = \sigma \cdot N_0
{{< /formula >}}

**Следствие:** Вентилятор на H = 1 500 м (σ = 0,832) развивает на 16,8% меньшее давление, чем при тех же оборотах на уровне моря. Для выполнения заданного аэродинамического сопротивления сети необходимо увеличить частоту вращения или применить вентилятор большего типоразмера.

**Охлаждение электродвигателя** ухудшается: меньший массовый расход охлаждающего воздуха. NEMA MG 1 устанавливает коэффициент снижения номинальной мощности: −1% на каждые 100 м выше H = 1 000 м. На H = 3 000 м снижение = 20%.

## Психрометрические эффекты

Влагосодержание насыщенного воздуха (saturation humidity ratio) d_s зависит от местного давления:

{{< formula display="true" >}}
d_s = 0{,}622\, \frac{p_s(T)}{p - p_s(T)}
{{< /formula >}}

При сниженном p влагоёмкость воздуха возрастает. Сравнение T = 24 °C (p_s = 2,985 кПа):

| H, м | p, кПа | d_s, г/кг |
|------|--------|----------|
| 0 | 101,33 | 18,8 |
| 1 500 | 84,56 | 22,7 |
| 3 000 | 70,12 | 27,6 |

На H = 1 500 м влагоёмкость воздуха на 21% выше — это необходимо учитывать при расчёте нагрузки на осушение и подборе вентиляционных катушек.

Стандартные психрометрические диаграммы ASHRAE (h–d) построены для p₀ = 101 325 Па. Для высотных объектов следует использовать диаграммы ASHRAE Handbook Fundamentals, гл. 1 для H = 762 м, 1 524 м, 2 286 м или программное обеспечение с вводом барометрического давления.

## Влияние на теплообменники и холодильное оборудование

Снижение плотности воздуха при постоянном объёмном расходе уменьшает массовый расход и конвективную теплоотдачу:

{{< formula display="true" >}}
\dot{Q}_H \approx \sigma^n \cdot \dot{Q}_0, \quad n \approx 0{,}85\text{–}0{,}95
{{< /formula >}}

(диапазон n зависит от геометрии теплообменника и режима обтекания). Показатель n < 1 потому что число Re снижается умеренно, а критерий Nu меняется как Re^m с m < 1.

**Пример:** Чиллер с воздушным конденсатором Q₀ = 100 кВт на уровне моря. На H = 1 500 м (σ = 0,832):
Q_H ≈ 0,832^0,9 · 100 ≈ 84,8 кВт — снижение производительности на 15%. Необходим подбор оборудования с запасом или увеличение объёмного расхода воздуха через конденсатор.

## Горение на высоте

Доля O₂ в воздухе (23,2% по массе) не меняется с высотой, но массовая плотность кислорода снижается пропорционально ρ(H). Тепловая нагрузка горелки при постоянном объёмном расходе газа:

{{< formula display="true" >}}
\dot{Q}_H = \sigma \cdot \dot{Q}_0
{{< /formula >}}

Стандартные нормы снижения тепловой мощности газовых приборов (ANSI Z21):

{{< table title="Коэффициент снижения номинальной тепловой мощности газовых приборов" >}}
| H, м | Коэффициент снижения |
|------|---------------------|
| 0–610 | 1,000 |
| 610–910 | 0,960 |
| 910–1 220 | 0,920 |
| 1 220–1 520 | 0,880 |
| 1 520–1 830 | 0,840 |
| 1 830–2 130 | 0,800 |
| 2 130–2 440 | 0,760 |
| > 2 440 | Технические условия производителя |
{{< /table >}}

На высоте требуется увеличение объёма воздуха горения при том же тепловом вводе:

{{< formula display="true" >}}
\dot{V}_{возд,H} = \frac{\dot{V}_{возд,0}}{\sigma}
{{< /formula >}}

На H = 1 500 м объём воздуха горения возрастает на 20% — учитывается при проектировании вентиляции котельных (СП 60.13330.2020, раздел 7).

## Расчёт потерь давления в воздуховодах

Потери на трение (уравнение Дарси–Вейсбаха):

{{< formula display="true" >}}
\Delta p_f = \xi \frac{L}{D_h} \frac{\rho V^2}{2} = \xi \frac{L}{D_h} \frac{\sigma \rho_0 V^2}{2}
{{< /formula >}}

При постоянном V̇ и V = const: потери Δp_f снижаются пропорционально σ. Это означает, что сеть воздуховодов, запроектированная для уровня моря, даёт меньшие потери на высоте при том же объёмном расходе — но вентилятор также развивает меньшее давление, поэтому баланс нарушается при σ-зависимости аэродинамических характеристик обоих.

**Динамическое давление** (velocity pressure): q_v = ρV²/2 = σ · ρ₀V²/2. Показания трубки Пито зависят от плотности — при расчёте скорости из измеренного Δp_Пито необходимо использовать местную ρ.

## Рекомендации по проектированию на высоте

1. Подтвердить у производителя рейтинговые коэффициенты для конкретного оборудования.
2. Использовать психрометрические диаграммы ASHRAE для местного давления или профессиональное ПО.
3. При H > 1 000 м проверять класс изоляции и коэффициент обслуживания электродвигателей вентиляторов по NEMA MG 1.
4. Для газовых горелок: согласовать с производителем калибровку форсунок или установку регуляторов давления.
5. Рассчитать вентиляцию котельных с учётом увеличенного объёма воздуха горения по NFPA 54 / СП 60.
6. Задокументировать принятую высоту H и расчётное σ на листах расчётов проекта.

## Нормативные источники

- ISO 2533:1975 — Standard Atmosphere (международная стандартная атмосфера)
- ASHRAE Handbook Fundamentals 2021, гл. 1 — психрометрия с высотными диаграммами
- NEMA MG 1-2021, раздел 14.4.2 — электродвигатели на высоте
- ANSI Z21.47 / CSA 2.3 — центральные кондиционеры, поправка на высоту
- NFPA 54:2021, раздел 10.2 — воздух горения на высоте
- СП 60.13330.2020 — учёт высоты при расчёте вентиляции котельных
