---
title: "Теплопроводность воздуха"
aliases: ["Теплопроводность воздуха"]
description: "Теплопроводность воздуха: зависимость от температуры и давления, корреляции для расчёта, применение в определении коэффициентов конвективной теплоотдачи в воздуховодах и теплообменниках HVAC. Таблицы значений, методы Сазерленда и Чапмана–Энскога."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["теплопроводность воздуха", "коэффициент теплоотдачи воздух", "Nu число Нуссельта воздух", "воздушная изоляция", "конвекция воздух HVAC", "ASHRAE свойства воздуха"]
categories: ["Основы HVAC", "Свойства материалов"]
tags: ["воздух", "теплопроводность", "конвекция", "теплообмен", "ASHRAE"]
weight: 4
---

Теплопроводность (thermal conductivity) воздуха λ определяет интенсивность молекулярного переноса теплоты в пограничном слое и в замкнутых воздушных прослойках. Хотя абсолютное значение λ_воздух мало (≈ 0,026 Вт/(м·К)), оно критично для расчёта чисел Nu → h и для оценки теплового сопротивления воздушных зазоров в ограждающих конструкциях.

## Физика процесса

Теплопроводность газа обусловлена переносом кинетической энергии при межмолекулярных столкновениях. Из кинетической теории (уравнение Чапмана–Энскога, Chapman–Enskog):

{{< formula display="true" >}}
\lambda \propto \sqrt{T/M} \cdot \frac{c_v + \frac{5}{4}R/M}{\sigma^2\,\Omega_\lambda}
{{< /formula >}}

где M — молярная масса, σ — диаметр молекулярного столкновения, Ω_λ — интеграл столкновений. Следствия: λ газа возрастает с температурой (~T^0,8) и практически не зависит от давления при p < 1 МПа (средняя длина свободного пути ≪ размеров потока).

**Практическая корреляция** (степенной закон, погрешность < 1% в диапазоне −60…+300 °C):

{{< formula display="true" >}}
\lambda(T) = 0{,}0242 \left(\frac{T}{293{,}15}\right)^{0{,}82}\ \text{Вт/(м·К)}
{{< /formula >}}

**Линейная аппроксимация** для диапазона −50…+100 °C:

{{< formula display="true" >}}
\lambda(T) \approx 0{,}0224 + 7{,}5\times10^{-5}\, T_C \quad \text{Вт/(м·К), } T_C\ \text{в °C}
{{< /formula >}}

## Таблица значений

{{< table title="Теплопроводность сухого воздуха при p = 101 325 Па" >}}
| T, °C | λ, мВт/(м·К) | a × 10⁶, м²/с | Pr |
|-------|--------------|---------------|----|
| −40 | 20,9 | 14,9 | 0,730 |
| −20 | 22,3 | 16,2 | 0,729 |
| 0 | 23,7 | 18,6 | 0,728 |
| 20 | 25,1 | 21,0 | 0,727 |
| 40 | 26,6 | 23,7 | 0,723 |
| 60 | 28,0 | 26,5 | 0,721 |
| 80 | 29,4 | 29,3 | 0,719 |
| 100 | 30,7 | 32,1 | 0,718 |
| 150 | 33,7 | 40,2 | 0,713 |
| 200 | 38,3 | 50,0 | 0,688 |
{{< /table >}}

Источник: ASHRAE Handbook Fundamentals 2021, гл. 33; NIST REFPROP.

## Сравнение с другими газами

{{< table title="Теплопроводность газов при T = 20 °C, p = 101 325 Па" >}}
| Газ | λ, мВт/(м·К) | λ/λ_воздух |
|-----|--------------|------------|
| Водород H₂ | 186 | 7,4 |
| Гелий He | 152 | 6,1 |
| Воздух | 25,1 | 1,00 |
| Азот N₂ | 25,9 | 1,03 |
| Кислород O₂ | 26,5 | 1,06 |
| Аргон Ar | 17,7 | 0,70 |
| CO₂ | 16,6 | 0,66 |
| Водяной пар | 18,6 | 0,74 |
| Криптон Kr | 9,5 | 0,38 |
{{< /table >}}

Аргон имеет λ на 30% ниже воздуха — поэтому заполнение межстекольного пространства аргоном снижает теплопотери через стеклопакет.

## Применение в расчётах конвективной теплоотдачи

Число Нуссельта Nu = h·L/λ связывает конвективный коэффициент h с λ:

{{< formula display="true" >}}
h = \frac{\mathrm{Nu} \cdot \lambda}{L}
{{< /formula >}}

**Пример — расчёт h для воздуха в прямоугольном воздуховоде:**

Сечение 400 × 250 мм, V = 8 м/с, T = 20 °C. D_h = 4 · (0,4 · 0,25)/(2 · 0,65) = 0,308 м.

Свойства при T_пл = 20 °C: ρ = 1,204 кг/м³, μ = 18,13 мкПа·с, λ = 25,1 мВт/(м·К), Pr = 0,727.

Re = ρ·V·D_h/μ = 1,204 · 8 · 0,308/(18,13 × 10⁻⁶) = 163 700 — турбулентный.

По Dittus–Boelter (нагрев воздуха, n = 0,4):
Nu = 0,023 · 163 700^0,8 · 0,727^0,4 = 0,023 · 8 548 · 0,873 = **171,5**.

h = 171,5 · 0,0251/0,308 = **13,98 ≈ 14,0 Вт/(м²·К)**.

## Воздушные прослойки в ограждающих конструкциях

Замкнутая воздушная прослойка — не чистая теплопроводность. При δ > 15–20 мм возникает конвекция, которую учитывают через эффективную теплопроводность:

{{< formula display="true" >}}
\lambda_{эфф} = \mathrm{Nu} \cdot \lambda_{воздух}
{{< /formula >}}

Для вертикальной полости (Ra = g·β·ΔT·δ³/(ν·a)):

- δ = 10 мм, ΔT = 10 К: Ra ≈ 1 700 < 1 708 → Nu = 1 (чистая теплопроводность)
- δ = 25 мм, ΔT = 10 К: Ra ≈ 27 000 → Nu ≈ 1,7 → λ_эфф ≈ 0,043 Вт/(м·К)
- δ = 50 мм, ΔT = 10 К: Ra ≈ 215 000 → Nu ≈ 2,8 → λ_эфф ≈ 0,070 Вт/(м·К)

Оптимальная толщина воздушной прослойки при минимальных потерях (вертикальная, ΔT = 10 К) — около 15–20 мм (ASHRAE HF гл. 26). При большей толщине увеличение δ не даёт прироста R.

**Поверхностные термические сопротивления** (конвекция + излучение, ASHRAE HF гл. 26):

{{< table title="Поверхностные сопротивления R_si, R_se при стандартных условиях" >}}
| Поверхность | h, Вт/(м²·К) | R, м²·К/Вт |
|-------------|--------------|------------|
| Внутренняя горизонтальная (поток вверх) | 9,26 | 0,108 |
| Внутренняя вертикальная | 8,29 | 0,121 |
| Внутренняя горизонтальная (поток вниз) | 6,13 | 0,163 |
| Наружная (ветер 6,7 м/с) | 34,0 | 0,030 |
| Наружная (ветер 3,4 м/с) | 22,7 | 0,044 |
{{< /table >}}

## Независимость от давления и низкотемпературная поправка

При p < 1 МПа: λ воздуха не зависит от давления — молекулярная плотность и длина свободного пути меняются обратно пропорционально, их произведение постоянно. Исключение: при p < 0,01 атм (вакуум) длина свободного пути λ_св сравнима с зазором → λ_эфф → 0. Принцип вакуумных изоляционных панелей (VIP): λ_эфф ≈ 0,004–0,008 Вт/(м·К).

Для высокотемпературных применений (котельный воздух, T > 200 °C) формула Сазерленда для λ:

{{< formula display="true" >}}
\lambda(T) = \lambda_0 \left(\frac{T}{T_0}\right)^{3/2} \frac{T_0 + C_\lambda}{T + C_\lambda}, \quad C_\lambda = 122\ \text{К}
{{< /formula >}}

где λ₀ = 25,1 мВт/(м·К) при T₀ = 293,15 К. Погрешность < 1% до 1 000 К.

## Нормативные источники

- ASHRAE Handbook Fundamentals 2021, гл. 33 — таблицы λ(T) воздуха
- ASHRAE Handbook Fundamentals 2021, гл. 26 — воздушные прослойки и поверхностные сопротивления
- NIST REFPROP 10 — расчёт λ воздуха с неопределённостью ±2%
- ISO 15099:2003 — расчёт теплопроводности воздушных и газовых прослоек в стеклопакетах
- Chapman S., Cowling T.G. — The Mathematical Theory of Non-Uniform Gases, 1970
