---
title: "Вязкость воздуха"
aliases: ["Вязкость воздуха"]
description: "Динамическая и кинематическая вязкость воздуха: физика молекулярного переноса импульса, формула Сазерленда, зависимость от температуры. Применение при расчёте числа Рейнольдса, потерь давления в воздуховодах и коэффициентов конвективной теплоотдачи."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["вязкость воздуха", "динамическая вязкость воздуха", "кинематическая вязкость воздуха", "формула Сазерленда", "число Рейнольдса воздух", "потери давления воздуховод"]
categories: ["Основы HVAC", "Свойства материалов"]
tags: ["воздух", "вязкость", "число Рейнольдса", "потери давления", "ASHRAE"]
weight: 2
---

Вязкость воздуха — свойство переноса, определяющее сопротивление сдвиговому течению. Она входит в число Рейнольдса Re, коэффициент Дарси–Вейсбаха, корреляции конвективной теплоотдачи и расчёт потерь давления в воздуховодах. Ключевая особенность газов: вязкость возрастает с температурой (в отличие от жидкостей).

## Физика: почему вязкость газа растёт с температурой

В газах молекулярный перенос импульса происходит через столкновения молекул из слоёв с разными скоростями. С ростом T кинетическая энергия молекул увеличивается → частота и интенсивность столкновений возрастают → возрастает перенос импульса → возрастает μ. В жидкостях доминирует межмолекулярное сцепление, которое с температурой ослабевает — отсюда обратная зависимость.

## Формула Сазерленда

Формула Сазерленда (Sutherland, 1893) — наиболее точная аналитическая корреляция для μ(T) воздуха:

{{< formula display="true" >}}
\mu(T) = \mu_0 \left(\frac{T}{T_0}\right)^{3/2} \frac{T_0 + S}{T + S}
{{< /formula >}}

**Константы для воздуха:**
- μ₀ = 1,716 × 10⁻⁵ Па·с при T₀ = 273,15 К
- S = 110,4 К (константа Сазерленда)

Погрешность < 0,5% в диапазоне 200–1 500 К.

**Упрощённая рабочая формула** (погрешность < 2% при −60…+200 °C):

{{< formula display="true" >}}
\mu(T) = \frac{1{,}458\times10^{-6}\, T^{3/2}}{T + 110{,}4}\ \text{Па·с}, \quad T\ \text{[К]}
{{< /formula >}}

## Значения вязкости воздуха

{{< table title="Динамическая и кинематическая вязкость воздуха при p = 101 325 Па" >}}
| T, °C | T, К | μ, мкПа·с | ρ, кг/м³ | ν = μ/ρ, мм²/с |
|-------|------|-----------|----------|----------------|
| −40 | 233,2 | 15,17 | 1,514 | 10,02 |
| −20 | 253,2 | 16,18 | 1,395 | 11,60 |
| 0 | 273,2 | 17,16 | 1,293 | 13,27 |
| 10 | 283,2 | 17,64 | 1,247 | 14,14 |
| 20 | 293,2 | 18,13 | 1,204 | 15,06 |
| 30 | 303,2 | 18,60 | 1,165 | 15,97 |
| 40 | 313,2 | 19,08 | 1,128 | 16,92 |
| 60 | 333,2 | 20,01 | 1,060 | 18,87 |
| 80 | 353,2 | 20,92 | 1,000 | 20,92 |
| 100 | 373,2 | 21,81 | 0,946 | 23,05 |
| 150 | 423,2 | 23,66 | 0,834 | 28,37 |
| 200 | 473,2 | 25,73 | 0,746 | 34,49 |
| 300 | 573,2 | 29,38 | 0,616 | 47,70 |
{{< /table >}}

Источник: ASHRAE Handbook Fundamentals 2021, гл. 33; NIST REFPROP.

**Ключевые наблюдения:**
- μ возрастает монотонно с T (характерно для газов)
- ν = μ/ρ возрастает значительно быстрее, так как ρ убывает с T
- На высоте H ρ снижается → ν возрастает при той же T: на H = 1 500 м ν ≈ 15,06/0,835 = 18,0 мм²/с при 20 °C

## Независимость от давления

При p < 1 МПа динамическая вязкость μ газа практически не зависит от давления — следствие кинетической теории:

{{< formula display="true" >}}
\mu \propto \frac{\sqrt{mT}}{\sigma^2\,\Omega_\mu} = \text{const при } p < 1\ \text{МПа}
{{< /formula >}}

Рост p увеличивает число молекул в единице объёма, но сокращает среднюю длину свободного пути пропорционально — эффекты компенсируются. Стандартные значения μ применимы при любых нормальных давлениях в HVAC-системах.

## Расчёт числа Рейнольдса

Число Рейнольдса определяет режим течения:

{{< formula display="true" >}}
Re = \frac{\rho V D_h}{\mu} = \frac{V D_h}{\nu}
{{< /formula >}}

Критические значения Re для воздуховодов (круглое сечение):
- Re < 2 300 — ламинарный режим (в HVAC встречается редко)
- 2 300 < Re < 4 000 — переходная зона
- Re > 4 000 — турбулентный режим (типичная работа HVAC)

**Пример:** Прямоугольный воздуховод 600 × 400 мм (D_h = 480 мм), V = 5 м/с, T = 20 °C (ν = 15,06 × 10⁻⁶ м²/с).
Re = 5 · 0,48 / (15,06 × 10⁻⁶) = 159 362 — уверенный турбулентный режим.

При T = 60 °C: ν = 18,87 × 10⁻⁶ м²/с → Re = 5 · 0,48/18,87×10⁻⁶ = 127 187 — снижение Re на 20%. Коэффициент трения ξ возрастает (Re снижается), потери давления могут незначительно измениться.

## Расчёт потерь давления

Уравнение Дарси–Вейсбаха:

{{< formula display="true" >}}
\Delta p_f = \xi \frac{L}{D_h} \frac{\rho V^2}{2}
{{< /formula >}}

Коэффициент Дарси ξ зависит от Re. Для гладких труб при турбулентном режиме — формула Перре–Коха:

{{< formula display="true" >}}
\xi = (0{,}790 \ln Re - 1{,}64)^{-2}
{{< /formula >}}

**Пример:** L = 20 м, D_h = 0,3 м, V = 8 м/с, T = 20 °C.
Re = 8 · 0,3/15,06×10⁻⁶ = 159 362; ξ = (0,790 · ln 159 362 − 1,64)^(−2) = (0,790 · 11,98 − 1,64)^(−2) = (7,82)^(−2) = 0,01638.
Δp = 0,01638 · (20/0,3) · (1,204 · 64/2) = 0,01638 · 66,67 · 38,53 = **42,0 Па**.

При T = 40 °C: ρ = 1,128 кг/м³, ν = 16,92 × 10⁻⁶ → Re = 141 850; ξ = 0,01685.
Δp = 0,01685 · 66,67 · (1,128 · 64/2) = 0,01685 · 66,67 · 36,10 = **40,6 Па** — снижение на 3% при росте T на 20 °C (эффект ρ доминирует над ξ).

## Влияние вязкости на производительность фильтров

Сопротивление фиброзного фильтра при ламинарном режиме в порах (число Козени–Кармана):

{{< formula display="true" >}}
\Delta p_{фильтр} \propto \mu \cdot V
{{< /formula >}}

При нагреве воздуха перед фильтром с 20 °C до 60 °C: μ возрастает с 18,13 до 20,01 мкПа·с (+10,4%) → Δp_фильтр возрастает на ~10%. Для высокотемпературных систем (промышленная вентиляция, отработавшие газы) это необходимо учитывать при подборе вентилятора.

## Нормативные источники

- ASHRAE Handbook Fundamentals 2021, гл. 33 — таблицы μ(T), ν(T) воздуха
- ASHRAE Handbook Fundamentals 2021, гл. 21 — аэродинамика воздуховодов и Re
- Sutherland W. (1893), Phil. Mag., 36, 507 — формула вязкости
- ISO 5167 — расходомеры, включают μ воздуха в расчётах Re
- AMCA 210-16 — стандартный воздух и корректировки числа Рейнольдса для испытаний вентиляторов
- NIST REFPROP 10 — точные значения μ воздуха с неопределённостью ±1%
