---
title: "Теплофизические свойства металлов в системах HVAC"
aliases: ["Теплофизические свойства металлов в системах HVAC"]
description: "Теплопроводность, тепловая диффузивность, коэффициенты теплового расширения и анализ тепловых мостиков для меди, алюминия, стали и нержавеющей стали в системах HVAC"
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["теплопроводность металлов", "тепловые мостики HVAC", "тепловое расширение трубопроводов", "медь алюминий сталь", "конденсация тепловые мосты"]
categories: ["Физические свойства материалов"]
tags: ["металлы", "медь", "алюминий", "сталь", "тепловые мостики", "тепловое расширение"]
weight: 3
---

Металлы — основные конструкционные и теплопередающие материалы в системах HVAC. Высокая теплопроводность, механическая прочность и долговечность делают их незаменимыми для воздуховодов, трубопроводов, теплообменников и корпусов оборудования. Понимание теплофизических свойств металлов необходимо для расчётов теплопередачи, анализа тепловых мостиков, предотвращения конденсации и компенсации теплового расширения.

## Теплопроводность металлов HVAC

Теплопроводность k (Вт/м·К) — наиболее критичное тепловое свойство для приложений HVAC. Значения приведены при 20 °C, если не указано иное.

### Металлы с высокой теплопроводностью

{{< table title="Теплопроводность меди, сплавов и алюминия при 20 °C" >}}
| Материал | k, Вт/м·К | Основное применение в HVAC |
|---|---|---|
| Медь (отожжённая) | 385–401 | Трубопроводы хладагента, ГВС, змеевики |
| Латунь 70/30 (Cu-Zn) | 109–125 | Корпуса клапанов, фитинги |
| Бронза 90/10 (Cu-Sn) | 42–50 | Специальные теплообменники |
| Алюминий технической чистоты | 205–237 | Рёбра змеевиков, воздушные теплообменники |
| Сплав Al 1100 | 222 | Листы воздуховодов специального назначения |
| Сплав Al 3003 (Al-Mn) | 162 | Рёберные поверхности |
| Сплав Al 6061-T6 | 167 | Конструктивные элементы |
| Сплав Al 6063-T5 (экструзия) | 201 | Профили теплообменников |
{{< /table >}}

Температурная зависимость меди: k(T) ≈ 401 − 0,06(T − 20) (T в °C). При 100 °C k ≈ 379 Вт/м·К, при 200 °C — 374 Вт/м·К.

### Металлы со средней теплопроводностью

{{< table title="Теплопроводность сталей при 20 °C" >}}
| Материал | k, Вт/м·К | Применение |
|---|---|---|
| Углеродистая сталь (ASTM A36) | 51,9 | Воздуховоды, трубопроводы пара и воды |
| Оцинкованная сталь (эфф.) | ~52 | Листовые воздуховоды, наружные корпуса |
| Среднеуглеродистая сталь 0,5 % C | 48,0 | Котлы, конструктивные опоры |
{{< /table >}}

Теплопроводность углеродистой стали снижается с температурой: при 500 °C k ≈ 39,2 Вт/м·К.

### Металлы с низкой теплопроводностью

{{< table title="Теплопроводность нержавеющей стали" >}}
| Марка | k при 20 °C, Вт/м·К | k при 500 °C, Вт/м·К | Применение |
|---|---|---|---|
| Тип 304 (18-8, аустенитная) | 16,2 | 21,4 | Коррозионностойкие трубопроводы, пищевые производства |
| Тип 316 (с Mo) | 16,3 | — | Химические и прибрежные среды |
| Тип 409 (ферритная) | 25,0 | — | Выхлопные системы |
| Тип 430 (ферритная) | 26,0 | — | Декоративные элементы |
{{< /table >}}

Аустенитные марки (304, 316) показывают обратную температурную зависимость: k растёт с температурой — результат аустенитной кристаллической структуры.

## Тепловая диффузивность и теплоёмкость

Тепловая диффузивность α = k/(ρ·c) определяет скорость изменения температуры в нестационарных режимах (пуск, останов, циклические нагрузки).

{{< table title="Теплофизические свойства металлов HVAC при 20 °C" >}}
| Металл | ρ, кг/м³ | c, Дж/кг·К | k, Вт/м·К | α, м²/с × 10⁻⁶ |
|---|---|---|---|---|
| Медь | 8 933 | 385 | 398 | 112 |
| Алюминий (техн. чист.) | 2 702 | 903 | 237 | 84,2 |
| Алюминий 6061 | 2 700 | 896 | 167 | 64,0 |
| Углеродистая сталь | 7 850 | 434 | 51,9 | 13,6 |
| Нержавеющая 304 | 8 000 | 500 | 16,2 | 4,05 |
| Латунь 70/30 | 8 520 | 380 | 120 | 37,1 |
{{< /table >}}

Высокая диффузивность меди (112 × 10⁻⁶ м²/с) обеспечивает быстрое тепловое равновесие в холодильных контурах. Низкая диффузивность нержавеющей стали (4,05 × 10⁻⁶ м²/с, в 28 раз меньше меди) вызывает значительное тепловое запаздывание в нестационарных режимах.

## Свойства теплового расширения

Коэффициент линейного теплового расширения (КЛТР, мкм/м·К или 10⁻⁶/К) определяет изменение размеров с температурой. Недостаточная компенсация расширения вызывает напряжения в трубах, разрушение соединений, коробление.

{{< table title="КЛТР металлов HVAC в диапазоне 20–100 °C" >}}
| Металл | α, мкм/м·К |
|---|---|
| Медь | 16,5 |
| Алюминий | 23,1 |
| Углеродистая сталь | 11,7 |
| Нержавеющая 304 | 17,3 |
| Нержавеющая 316 | 16,0 |
| Латунь | 18,7 |
| Оцинкованная сталь | 11,7 |
{{< /table >}}

Расчёт линейного расширения:

{{< formula display="true" >}}
\Delta L = \alpha \cdot L_0 \cdot \Delta T
{{< /formula >}}

## Числовой пример: компенсация расширения медного трубопровода ГВС

**Условие.** Медный трубопровод горячего водоснабжения длиной L₀ = 30,5 м. Температура меняется от 21 °C (монтаж) до 82 °C (рабочий режим), ΔT = 61 К.

**Решение.**

{{< formula display="true" >}}
\Delta L = 16{,}5 \times 10^{-6} \; \frac{\text{м}}{\text{м·К}} \times 30{,}5 \; \text{м} \times 61 \; \text{К} = 0{,}0307 \; \text{м} \approx 30{,}7 \; \text{мм}
{{< /formula >}}

Расширение 30,7 мм требует компенсационных петель или сильфонных компенсаторов. Минимальная длина плеча П-образной петли:

{{< formula display="true" >}}
W = 0{,}707 \sqrt{D \cdot L \cdot \Delta L}
{{< /formula >}}

где D — наружный диаметр трубы, L — длина пролёта, ΔL — расширение. Расстояния анкеров и направляющих — по ASME B31.9. Для диференциального расширения соединений алюминий–сталь: Δα = 23,1 − 11,7 = 11,4 мкм/м·К; при ΔT = 50 К и L = 1 м дифференциальное смещение составит 0,57 мм, что требует гибких переходников.

## Тепловые мостики через металлические элементы

Металлы создают тепловые мостики через изолированные узлы, вызывая локализованные теплопотери и риск конденсации.

### Снижение эффективного R-значения стены с металлическими стойками

**Пример.** Секция стены шириной 400 мм; стальные стойки 90 × 1,5 мм с шагом 400 мм; изоляция полости RSI = 2,3 м²·К/Вт.

Доли площади:
- Сталь: 1,5/400 = 0,00375 (0,375 %)
- Изоляция: 399,5/400 = 0,99625 (99,625 %)

Соотношение k: сталь/стекловолокно = 45/0,04 = 1 125:1.

Несмотря на то что сталь занимает < 0,4 % площади, 2D/3D-эффекты теплопроводности вокруг стойки обеспечивают 15–25 % общей теплопередачи.

**Стратегии снижения:**
- Непрерывная наружная изоляция (ci) разрывает тепловой мостик.
- Вставки из полиамида или фенольной смолы в металлических узлах.
- Применение низкотеплопроводных крепежей (нержавеющая сталь k ≈ 16 Вт/м·К вместо углеродистой k ≈ 45 Вт/м·К).

### Расчёт риска конденсации при тепловом мостике

Температура поверхности в зоне мостика:

{{< formula display="true" >}}
T_{\text{пов}} = T_{\text{вн}} - U_{\text{лок}} \cdot (T_{\text{вн}} - T_{\text{нар}})
{{< /formula >}}

**Пример.** T_вн = 21 °C, φ = 50 %, T_точки_росы = 10,5 °C; T_нар = −10 °C. Стальной кронштейн снижает RSI стены до 0,9 м²·К/Вт (U = 1,11 Вт/м²·К).

{{< formula display="true" >}}
T_{\text{пов}} = 21 - 1{,}11 \times (21 - (-10)) = 21 - 34{,}4 = -13{,}4 \; °\text{C}
{{< /formula >}}

Температура поверхности −13,4 °C находится значительно ниже точки росы 10,5 °C — конденсация неизбежна. На практике внутренняя плёнка воздуха снижает перепад, но риск остаётся критически высоким. Решение: тепловой разрыв из полиамида или фенольной смолы, паровой замедлитель с внутренней стороны.

## Гальваническая коррозия в узлах разнородных металлов

Гальваническая коррозия возникает при контакте разнородных металлов в присутствии электролита (вода, конденсат). Потенциал коррозии определяется положением металлов в электрохимическом ряду:

{{< table title="Подверженность коррозии металлов HVAC (анодные — корродируют, катодные — защищены)" >}}
| Металл | Роль в паре |
|---|---|
| Цинк (оцинковка) | Анодный — корродирует |
| Алюминиевые сплавы | Анодный |
| Углеродистая сталь | Анодный |
| Нержавеющая 304 (активная) | Промежуточный |
| Медные сплавы | Катодный — защищён |
| Нержавеющая 304 (пассивная) | Катодный |
{{< /table >}}

**Правила проектирования:**
1. Избегать прямого контакта металлов с разностью потенциалов > 0,25 В.
2. Применять диэлектрические муфты и изолирующие фитинги.
3. Соединения разнородных металлов изолировать от конденсационного мостика.
4. Проектировать анод с большей площадью поверхности, чем катод.

**Типичные проблемные пары:** медь к стали (использовать диэлектрическую муфту); алюминий к стали (изолировать или применять крепёж из нержавеющей стали); медь к оцинковке (цинк корродирует).

## Выбор металла по приложению

{{< table title="Критерии выбора металла для компонентов HVAC" >}}
| Металл | Преимущества | Ограничения | Типичное применение |
|---|---|---|---|
| Медь | Лучшая теплопроводность, биостатичность, коррозионостойкость | Высокая стоимость, потенциальная гальваническая коррозия | Хладагентные трубопроводы, ГВС, змеевики |
| Алюминий | Лёгкий, хорошая k, коррозионостойкий | Гальваническая коррозия с медью/сталью | Рёберные змеевики, воздухообрабатывающие установки |
| Углеродистая сталь | Экономичный, высокая прочность, свариваемый | Подвержен коррозии, требует защиты | Воздуховоды, гидравлика, котлы |
| Нержавеющая 304/316 | Коррозионостойкая, долговечная | Высокая стоимость (в 3–5 раз), низкая k | Химические среды, пищевая промышленность, прибрежные объекты |
| Оцинкованная сталь | Защита от коррозии, отраслевой стандарт | Ограничение температуры < 200 °C | Листовые воздуховоды, наружные корпуса |
{{< /table >}}

## Проектирование воздуховодов и трубопроводов

**Воздуховоды низкого давления (< 500 Па):** оцинкованная сталь калибра 24–16 по SMACNA; тепловое расширение компенсируется гибкими соединениями у оборудования. **Воздуховоды высокого давления (> 500 Па):** более тяжёлый калибр или сварные швы; при ΔT > 30 °C требуются компенсаторы. **Специальные применения:** нержавеющая сталь — агрессивные среды, T > 200 °C; алюминий — коррозионные среды, несовместимые с оцинкованной сталью.

**Изоляция трубопроводов:**
- Минимизировать сжатие изоляции на металлических опорах.
- Непрерывность паровой мембраны на проходках предотвращает конденсацию на мостиках.
- Коррозионностойкий крепёж соответствует материалу трубы и среде.

**Теплообменники:** медь/алюминий для поверхностей теплопередачи; рёберная эффективность η зависит от k материала ребра — по формуле ребра конечной длины (ASHRAE Handbook Fundamentals, Ch. 4). Предельные температуры: медь < 120 °C (для мягкопаяных соединений), алюминий < 175 °C, нержавеющая сталь — до 540 °C и выше.

## Нормативные документы и источники

- ASHRAE Handbook Fundamentals 2021, Ch. 4 «Heat Transfer», Ch. 26 «Heat, Air, and Moisture Control», Ch. 33 «Physical Properties of Materials».
- ASME B31.9 «Building Services Piping» — компенсация теплового расширения.
- SMACNA HVAC Duct Construction Standards, Metal and Flexible, 2005.
- SMACNA Architectural Sheet Metal Manual, 2012.
- ASHRAE Standard 90.1-2022, Section 5.5.3, Table A3.1.
- СП 60.13330.2020 «Отопление, вентиляция и кондиционирование воздуха».
