---
title: "Прочие строительные материалы: стекло, керамика, гипс, мембраны, грунт"
aliases: ["Прочие строительные материалы: стекло, керамика, гипс, мембраны, грунт"]
description: "Теплофизические свойства стекла, остеклений, керамики, гипсокартона, кровельных мембран и грунтовых материалов для расчётов нагрузок HVAC и проектирования строительной оболочки"
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["теплопроводность стекла", "стеклопакет U-фактор", "гипсокартон теплопроводность", "кровельные мембраны", "почва теплопроводность HVAC"]
categories: ["Физические свойства материалов"]
tags: ["стекло", "керамика", "гипс", "кровельные мембраны", "грунт", "теплопередача"]
weight: 5
---

Строительные материалы, выходящие за рамки традиционных конструктивных и теплоизоляционных категорий, — стекло, керамика, гипсовые изделия, кровельные мембраны и грунтовые материалы — существенно влияют на расчёты тепловых нагрузок и производительность систем HVAC. Точные данные об их теплофизических свойствах обеспечивают корректные расчёты в соответствии с ASHRAE Handbook Fundamentals и соответствие требованиям энергетических кодексов.

## Стекло и остекление

### Однородное листовое стекло

Теплопроводность флоат-стекла практически не зависит от состава и толщины.

{{< table title="Теплофизические свойства флоат-стекла" >}}
| Тип | k, Вт/м·К | c, Дж/кг·К | ρ, кг/м³ | α, м²/с × 10⁻⁷ |
|---|---|---|---|---|
| Прозрачное флоат | 1,0 | 750 | 2 500 | 5,3 |
| Тонированное | 0,9–1,0 | 750 | 2 500 | 4,8–5,3 |
| Низкожелезистое | 1,0 | 750 | 2 500 | 5,3 |
| Керамическое стекло (огнестойкое) | 1,1–1,3 | 800 | 2 500 | 5,5–6,5 |
{{< /table >}}

Покрытия low-e не меняют теплопроводность подложки, но резко снижают степень черноты поверхности:
- Непокрытое стекло: ε = 0,84.
- Жёсткое покрытие low-e: ε = 0,15–0,20.
- Мягкое покрытие low-e: ε = 0,04–0,10.

### Стеклопакеты (IGU — insulated glazing unit)

Эффективное тепловое сопротивление стеклопакета определяется теплопроводностью заполняющего газа, шириной зазора и конструкцией дистанционной рамки.

{{< table title="Теплопроводность газов-наполнителей IGU при 10 °C" >}}
| Газ | k, Вт/м·К | Снижение vs воздух | Оптимальная ширина зазора |
|---|---|---|---|
| Воздух | 0,0241 | — | 12–16 мм |
| Аргон | 0,0163 | −32 % | 12–16 мм |
| Криптон | 0,0088 | −63 % | 8–10 мм |
| Ксенон | 0,0051 | −79 % | 6–8 мм |
{{< /table >}}

Конструкция дистанционной рамки критически влияет на краевой тепловой мостик:
- Алюминиевая рамка: k = 160 Вт/м·К — доминирующий мостик.
- Нержавеющая сталь: k = 17 Вт/м·К.
- Тёплый дистанционный профиль (пластик/гибрид): k = 0,2–0,3 Вт/м·К.

{{< table title="Интегральные тепловые характеристики остекления (центр стекла)" >}}
| Конструкция | U-фактор, Вт/м²·К | SHGC | Видимое пропускание |
|---|---|---|---|
| Однокамерное прозрачное | 5,8 | 0,86 | 0,90 |
| Двухкамерное прозрачное | 2,8 | 0,76 | 0,81 |
| Двухкамерное low-e | 1,4–1,7 | 0,32–0,70 | 0,70–0,80 |
| Трёхкамерное low-e | 0,8–1,1 | 0,28–0,50 | 0,65–0,75 |
{{< /table >}}

(Источник: ASHRAE Handbook Fundamentals, Ch. 15 «Fenestration».)

Температурные пределы стекла:
- Отожжённое: непрерывная работа до 100 °C; тепловой удар — допустимый перепад 40–50 °C по панели.
- Закалённое: до 250 °C; тепловой удар — 200 °C.

## Керамические материалы

### Полнотелый и пустотелый кирпич из обожжённой глины

{{< table title="Теплофизические свойства обожжённой керамики" >}}
| Тип | Плотность, кг/м³ | k, Вт/м·К | c, Дж/кг·К | Объёмная теплоёмкость, кДж/м³·К |
|---|---|---|---|---|
| Полнотелый кирпич (ρ 1 600) | 1 600 | 0,60–0,70 | 920 | 1 472 |
| Полнотелый кирпич (ρ 2 000) | 2 000 | 0,80–0,90 | 920 | 1 840 |
| Пустотелая плитка | 1 200–1 400 | 0,40–0,50 | 920 | — |
{{< /table >}}

Коэффициент теплового расширения обожжённой глины: 5–7 × 10⁻⁶ /°C. Тепловое запаздывание стены 200 мм — 8–10 часов.

### Керамическая и фарфоровая плитка

{{< table title="Теплофизические свойства напольной и настенной плитки" >}}
| Материал | k, Вт/м·К | c, Дж/кг·К | ρ, кг/м³ | Объёмная теплоёмкость, МДж/м³·К |
|---|---|---|---|---|
| Керамическая плитка | 1,0–1,3 | 840 | 2 300 | 1,93 |
| Фарфоровая плитка | 1,2–1,5 | 880 | 2 400 | 2,11 |
| Клинкерная плитка | 1,0–1,2 | 850 | 2 200 | 1,87 |
| Цементная затирка | 0,9–1,1 | — | — | — |
| Тонкослойный клей | 0,7–0,9 | — | — | — |
{{< /table >}}

**Влияние на системы HVAC.** Фарфор (k = 1,2–1,5 Вт/м·К) обеспечивает хорошее распределение температуры над трубами лучистого отопления (время отклика системы при 12 мм фарфора — 1,5–2 ч). Низкая паропроницаемость создаёт влагобарьер; температура поверхности должна оставаться выше точки росы, особенно в бассейнах и влажных помещениях.

## Гипсовые изделия

### Гипсокартон (гипсовая плита)

{{< table title="Теплофизические свойства гипсокартона" >}}
| Тип | k, Вт/м·К | c, Дж/кг·К | ρ, кг/м³ | RSI на 12,7 мм, м²·К/Вт |
|---|---|---|---|---|
| Стандартный | 0,16–0,17 | 1 090 | 640 | 0,079 |
| Тип X (огнестойкий) | 0,17–0,18 | 1 090 | 730 | 0,074 |
| Влагостойкий | 0,16–0,17 | 1 090 | 660 | 0,079 |
| С алюминиевой фольгой | 0,16 (ядро) | 1 090 | 640 | 0,079 + отражающее RSI |
{{< /table >}}

Содержание влаги резко увеличивает k: при 10 % по массе k возрастает до 0,42 Вт/м·К (+163 % к сухому). При 100–150 °C гипс дегидратирует, выделяя химически связанную воду — это создаёт пароохлаждающий экран при пожаре. Тип X (15,9 мм): огнестойкость 60 мин.

Фольгированный лист добавляет отражающее сопротивление RSI ≈ 0,44 м²·К/Вт при наличии воздушного зазора ≥ 19 мм.

### Трёхслойная гипсовая штукатурка

{{< table title="Слои трёхслойной штукатурки 19 мм" >}}
| Слой | Толщина, мм | k, Вт/м·К | ρ, кг/м³ |
|---|---|---|---|
| Стартовый | 6–10 | 0,22–0,25 | 1 200 |
| Промежуточный | 6–10 | 0,22–0,25 | 1 200 |
| Финишный | 2–3 | 0,20–0,22 | 1 150 |
{{< /table >}}

Полное RSI сборки 19 мм ≈ 0,086 м²·К/Вт; объёмная теплоёмкость 1,32–1,38 МДж/м³·К — выше, чем у гипсокартона.

## Кровельные мембраны

### Однослойные мембраны

Тепловое сопротивление одиночных мембран пренебрежимо мало. Их главное тепловое значение — солнечная отражательная способность (solar reflectance, SR).

{{< table title="Свойства однослойных кровельных мембран" >}}
| Мембрана | k, Вт/м·К | c, Дж/кг·К | ρ, кг/м³ | SR (белый) | Индекс SRI |
|---|---|---|---|---|---|
| EPDM чёрный | 0,23–0,25 | 2 000 | 1 200 | 0,06 | 1 |
| EPDM белый | 0,23–0,25 | 2 000 | 1 200 | 0,69 | 84 |
| ПВХ белый | 0,16–0,19 | 1 050 | 1 400 | 0,83 | 104 |
| ТПО белый | 0,17–0,20 | 1 800 | 1 200 | 0,85 | 106 |
| ТПО загар | 0,17–0,20 | 1 800 | 1 200 | 0,45 | 50 |
{{< /table >}}

(SRI — Solar Reflectance Index по ASTM E1980.)

RSI мембраны 1,5 мм: EPDM — 0,006 м²·К/Вт; ПВХ/ТПО — 0,008 м²·К/Вт. Белая мембрана снижает температуру поверхности кровли на 30–50 °C относительно чёрной в летний день, сокращая тепловой поток через хорошо изолированную кровлю на 50–80 Вт/м².

Рабочие температуры: EPDM −45...+150 °C; ПВХ −35...+80 °C непрерывно; ТПО −40...+115 °C.

### Битумные кровельные системы (BUR и модифицированный битум)

{{< table title="Теплофизические свойства слоёв битумной кровли BUR" >}}
| Слой | k, Вт/м·К | Типичная толщина, мм |
|---|---|---|
| Асфальт/битум | 0,17 | 3–5 на слой |
| Стеклянный войлок | 0,04 | 0,8–1,2 |
| Гравийная посыпка | 0,8–1,2 | 10–20 |
{{< /table >}}

APP-модифицированный битум: k = 0,17–0,20 Вт/м·К; рабочий диапазон −30...+120 °C. SBS-модифицированный: k = 0,17–0,19 Вт/м·К; диапазон −45...+135 °C; превосходная гибкость при низких температурах.

### Битумная черепица

Стандартная трёхпластовая черепица: k = 1,1–1,3 Вт/м·К; RSI ≈ 0,003 м²·К/Вт (пренебрежимо). Цвет черепицы значительно влияет на нагрев подкровельного пространства: чёрная черепица нагревается на 60–70 °C выше наружной температуры, «холодная» черепица ENERGY STAR (SR ≥ 0,25) — на 25–40 °C.

## Грунтовые и земляные материалы

### Теплофизические свойства почв

Теплопроводность почвы сильно зависит от влажности — разброс от сухого до насыщенного состояния достигает 5–10 раз.

{{< table title="Теплопроводность почв в зависимости от влажности" >}}
| Тип почвы | k сухой, Вт/м·К | k влажный (15–25 %), Вт/м·К | k насыщенный, Вт/м·К |
|---|---|---|---|
| Песок | 0,30–0,40 | 1,5–2,0 | 2,0–3,0 |
| Ил | 0,25–0,35 | 1,3–1,8 | 1,8–2,5 |
| Глина | 0,25–0,30 | 1,1–1,5 | 1,3–2,0 |
| Суглинок | 0,25–0,35 | 1,2–1,7 | 1,5–2,5 |
| Гравий | 0,40–0,50 | 1,8–2,5 | 2,5–3,5 |
{{< /table >}}

Вода (k = 0,60 Вт/м·К) вытесняет воздух (k = 0,025 Вт/м·К) в порах — вот причина колоссального влияния влажности.

### Сезонное затухание температуры с глубиной

Амплитуда годовых колебаний температуры на глубине z:

{{< formula display="true" >}}
A(z) = A_0 \exp\!\left(-\frac{z}{d}\right), \quad d = \sqrt{\frac{\alpha \cdot P}{\pi}}
{{< /formula >}}

где A₀ — амплитуда на поверхности (°C), P — период (365 суток = 3,15 × 10⁷ с), α — температуропроводность почвы (м²/с).

**Числовой пример.** Влажный суглинок: α = 0,05 × 10⁻⁶ м²/с (типовое значение для умеренно влажной почвы).

{{< formula display="true" >}}
d = \sqrt{\frac{0{,}05 \times 10^{-6} \times 3{,}15 \times 10^7}{\pi}} = \sqrt{\frac{1{,}575}{\pi}} \approx 0{,}708 \; \text{м}
{{< /formula >}}

{{< table title="Затухание годовых колебаний температуры почвы (α = 0,05 × 10⁻⁶ м²/с)" >}}
| Глубина, м | Снижение амплитуды | Временное запаздывание, сут |
|---|---|---|
| 0 (поверхность) | 100 % | 0 |
| 0,5 | 49 % | 22 |
| 1,0 | 24 % | 44 |
| 2,0 | 6 % | 88 |
| 3,0 | 1,5 % | 132 |
{{< /table >}}

На глубине > 3 м температура практически стабильна и соответствует среднегодовой температуре воздуха. Этот эффект используется в геотермальных тепловых насосах (ground-source heat pump, GSHP).

### Применение в HVAC-системах

**Геотермальные тепловые насосы.** Точные данные о k почвы необходимы для расчёта длины контуров заземления. Для систем мощностью > 50 кВт рекомендуется натурное испытание теплового отклика (thermal response test, TRT) по рекомендациям IGSHPA. Типовые расчётные значения: влажная почва — k = 1,5–2,5 Вт/м·К; типовая объёмная теплоёмкость — 1,8–2,8 МДж/м³·К.

**Изоляция фундаментных плит.** Тепловые потери в грунт определяются главным образом по периметру плиты; центральная зона плиты — значительно меньший путь потерь. Более высокое влагосодержание почвы увеличивает теплопотери.

**Заполнитель под плиту.** Щебёночно-гравийное основание: k сухое — 0,8–1,5 Вт/м·К; k влажное — 1,5–2,2 Вт/м·К. Хороший дренаж основания снижает k и теплопотери.

## Числовой пример: тепловые потери плиты через грунт

**Условие.** Фундаментная плита площадью 100 м², периметр 40 м, без изоляции по периметру. T_вн = 20 °C, T_грунт = 5 °C (глубина промерзания), k суглинка = 1,5 Вт/м·К, толщина грунта от плиты до условной границы постоянной температуры = 2 м.

**Приближённый расчёт (однородный грунт, стационарный режим):**

{{< formula display="true" >}}
q = k_{\text{грунт}} \cdot A \cdot \frac{\Delta T}{L} = 1{,}5 \times 100 \times \frac{20 - 5}{2} = 1 \, 125 \; \text{Вт}
{{< /formula >}}

Добавление периметральной изоляции XPS 100 мм (k = 0,030 Вт/м·К, R = 3,3 м²·К/Вт) по контуру 40 м × 0,6 м глубиной снижает потери через периметральный путь на 60–70 %. Согласно ASHRAE Handbook Fundamentals Ch. 18 (метод Уолтона для плит на грунте), фактические потери требуют учёта двумерных эффектов теплопроводности в углах.

## Нормативные документы и источники

- ASHRAE Handbook Fundamentals 2021, Ch. 15 «Fenestration», Ch. 18 «Nonresidential Cooling and Heating Load Calculations», Ch. 26 «Heat, Air, and Moisture Control».
- ASHRAE Standard 90.1-2022, Section 5 «Building Envelope».
- ASTM E1980 «Standard Practice for Calculating Solar Reflectance Index of Horizontal and Low-Sloped Opaque Surfaces».
- IGSHPA Ground Source Heat Pump Residential and Light Commercial Design and Installation Guide.
- СП 60.13330.2020 «Отопление, вентиляция и кондиционирование воздуха».
- ГОСТ 28547-90 «Материалы строительные».
