---
title: "Теплофизические свойства пластиков в системах HVAC"
aliases: ["Теплофизические свойства пластиков в системах HVAC"]
description: "Теплопроводность, тепловое расширение, температурные ограничения и критерии выбора ПВХ, ХПВХ, АБС, полиэтилена, полипропилена и стеклопластика для трубопроводов и воздуховодов HVAC"
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["ПВХ ХПВХ трубопроводы HVAC", "теплопроводность пластиков", "тепловое расширение пластиков", "стеклопластик воздуховоды", "ПЭВП геотермальный контур"]
categories: ["Физические свойства материалов"]
tags: ["пластики", "ПВХ", "ХПВХ", "полиэтилен", "стеклопластик", "теплопроводность", "тепловое расширение"]
weight: 4
---

Пластики выполняют критически важные функции в системах HVAC: трубопроводы дренажа, распределение холодной и горячей воды, изоляция, корпуса оборудования и воздуховоды специального назначения. Их теплофизические свойства существенно отличаются от металлов, что требует специального подхода к проектированию компенсации теплового расширения, подвески трубопроводов и проверки температурных ограничений.

## Основные теплофизические свойства

Пластики занимают узкий диапазон теплопроводности (0,14–0,51 Вт/м·К), значительно ниже металлов. Это делает их эффективными тепловыми изоляторами, но ограничивает рассеивание тепла в ряде приложений.

{{< table title="Теплопроводность и теплоёмкость конструкционных пластиков HVAC" >}}
| Материал | k, Вт/м·К | c, кДж/кг·К | ρ, кг/м³ |
|---|---|---|---|
| ПВХ жёсткий (поливинилхлорид) | 0,17–0,19 | 0,90–1,00 | 1 380 |
| ХПВХ (хлорированный ПВХ) | 0,14–0,16 | 0,92–1,05 | 1 540 |
| АБС (акрилонитрилбутадиенстирол) | 0,18–0,22 | 1,30–1,47 | 1 050 |
| Полипропилен (ПП) | 0,22–0,24 | 1,88–1,92 | 905 |
| ПЭНД (полиэтилен высокой плотности) | 0,42–0,51 | 1,90–2,30 | 950 |
| Поликарбонат (ПК) | 0,19–0,22 | 1,17–1,25 | 1 200 |
| Нейлон ПА-6 | 0,23–0,26 | 1,60–1,70 | 1 130 |
| Стеклопластик (FRP, полиэстер/стекло) | 0,25–0,35 | 1,05–1,26 | 1 600–1 700 |
{{< /table >}}

## Характеристики теплового расширения

Коэффициент линейного теплового расширения (КЛТР) пластиков в 5–10 раз выше, чем у металлов, — фундаментальное требование к проектированию трубопроводных систем.

{{< table title="КЛТР пластиков и ориентировочное расширение" >}}
| Материал | КЛТР, × 10⁻⁶ /К | Расширение 30 м при ΔT = 56 К, мм |
|---|---|---|
| ПВХ жёсткий | 50–54 | 84–91 |
| ХПВХ | 54–68 | 91–114 |
| АБС | 72–108 | 121–182 |
| Полипропилен | 90–150 | 151–252 |
| ПЭНД | 100–200 | 168–336 |
| Поликарбонат | 65–70 | 109–118 |
| Стеклопластик FRP | 10–30 | 17–50 |
| Углеродистая сталь (для сравнения) | 11,7 | 20 |
{{< /table >}}

**Числовой пример.** Участок ПВХ-трубопровода L₀ = 30,5 м; ΔT = 56 К (монтаж при 4 °C, рабочая температура 60 °C):

{{< formula display="true" >}}
\Delta L = \alpha \cdot L_0 \cdot \Delta T = 52 \times 10^{-6} \, \text{К}^{-1} \times 30{,}5 \, \text{м} \times 56 \, \text{К} \approx 89 \, \text{мм}
{{< /formula >}}

89 мм суммарного расширения требуют: компенсационных П-образных петель, гибких муфт, деформационных швов и закреплённых анкерных точек по стандартам ASME B31.9.

## Отдельные материалы HVAC

### ПВХ (поливинилхлорид)

**Тепловые свойства:** k = 0,17 Вт/м·К; максимальная непрерывная температура 60 °C; температура теплового деформирования (при 0,45 МПа) — 65–80 °C; КЛТР = 50–54 × 10⁻⁶ /К.

**Применение:** трубопроводы DWV (дренаж, канализация, вентиляция), распределение холодной воды, трубопроводы конденсаторной воды в пределах температурных ограничений.

**Нормативные документы:** ASTM D2665 (ПВХ-труба DWV), NSF/ANSI 14 (пластиковые трубопроводные компоненты).

**Ограничения:** не пригоден для ГВС выше 60 °C; деградирует под УФ без стабилизаторов; хрупкость при низких температурах.

### ХПВХ (хлорированный поливинилхлорид)

**Тепловые свойства:** k = 0,14–0,16 Вт/м·К; максимальная непрерывная температура 95 °C; кратковременная — до 110 °C; КЛТР = 54–68 × 10⁻⁶ /К.

**Применение:** горячее водоснабжение, гидравлические системы отопления, горячий конденсат, спринклерные системы по ASTM F442.

{{< table title="Снижение допустимого давления ХПВХ-трубы с температурой" >}}
| Температура, °C | Множитель рейтинга давления |
|---|---|
| 23 | 1,00 |
| 38 | 0,87 |
| 60 | 0,62 |
| 71 | 0,50 |
| 82 | 0,38 |
| 93 | 0,25 |
{{< /table >}}

**Пример снижения давления.** Труба с базовым рейтингом 2 760 кПа при 23 °C; рабочая температура 82 °C: P_рабочее = 2 760 × 0,38 = 1 048 кПа. С дополнительным коэффициентом безопасности 0,5: P_проектное = 524 кПа.

**Нормативные документы:** ASTM D2846, ASTM F441.

### АБС (акрилонитрилбутадиенстирол)

**Тепловые свойства:** k = 0,18–0,22 Вт/м·К; максимальная непрерывная температура 80–95 °C; КЛТР = 72–108 × 10⁻⁶ /К.

**Применение:** трубопроводы DWV, конденсат, воздуховыпускные компоненты. Превосходит ПВХ по ударной вязкости при низких температурах — предпочтителен при монтаже в холодных условиях.

**Нормативные документы:** ASTM D2661 (АБС Schedule 40 DWV).

### ПЭНД (полиэтилен высокой плотности, PE-HD)

**Тепловые свойства:** k = 0,42–0,51 Вт/м·К; максимальная непрерывная температура 60–80 °C; КЛТР = 100–200 × 10⁻⁶ /К; c = 1,90–2,30 кДж/кг·К.

**Применение:** трубопроводы геотермальных контуров (ground loop), подземные трассы охлаждённой воды, конденсатные трубопроводы. Тепловая сварка встык (200–230 °C) создаёт монолитное соединение, предпочтительное для геотермальных систем (расчётный срок службы > 50 лет по IGSHPA).

**Нормативные документы:** ASTM D3035 (ПЭНД SDR-PR), IGSHPA Ground Source Heat Pump Standards.

### Полипропилен (ПП)

**Тепловые свойства:** k = 0,22–0,24 Вт/м·К; максимальная температура 95–105 °C; КЛТР = 90–150 × 10⁻⁶ /К.

**Применение:** лабораторная вытяжка с коррозионными парами, кислотные дренажные трубопроводы, нейтрализационные резервуары. Отличная химическая стойкость к сильным кислотам и щелочам. Не подходит для клеевого соединения — только термическая сварка.

### Стеклопластик FRP (fibre-reinforced polymer)

**Тепловые свойства:** k = 0,25–0,35 Вт/м·К (варьируется в зависимости от содержания волокна); КЛТР = 10–30 × 10⁻⁶ /К (наименьший среди пластиков благодаря армированию); c = 1,05–1,26 кДж/кг·К.

{{< table title="Системы смол для FRP по максимальной температуре и химической стойкости" >}}
| Тип смолы | Макс. непрерывная температура, °C | Химическая стойкость | Применение HVAC |
|---|---|---|---|
| Полиэстер | 93–121 | Хорошая | Общие воздуховоды |
| Виниловый эфир | 121–149 | Отличная | Химическая вытяжка |
| Эпоксид | 121–149 | Отличная | Высоконагруженные системы |
| Фенольная смола | > 149 | Хорошая | Огнестойкие приложения |
{{< /table >}}

**Применение:** коррозионные вытяжные воздуховоды, системы вытяжных шкафов, градирни, скрубберы, кислотонейтрализующие системы.

**Требования пожарной безопасности (NFPA 90A, ASTM E84):** индекс распространения пламени (flame spread index) ≤ 25, индекс развития дыма (smoke developed index) ≤ 50.

**Нормативные документы:** ASTM D2996 (FRP-труба), ASTM D3917 (FRP-воздуховод), SMACNA FRP Duct Construction Manual.

## Температурные ограничения и режимы эксплуатации

{{< table title="Максимальные рабочие температуры пластиков HVAC" >}}
| Материал | Непрерывно, °C | Периодически, °C | Кратковременно (минуты), °C |
|---|---|---|---|
| ПВХ | 60 | 70 | 80 |
| ХПВХ | 95 | 105 | 115 |
| АБС | 80 | 90 | 100 |
| Поликарбонат | 115 | 130 | 140 |
| Полипропилен | 95 | 105 | 115 |
| ПЭНД | 60–80 | 90 | 100 |
| FRP (полиэстер) | 93 | 110 | — |
| FRP (виниловый эфир) | 121 | 140 | — |
{{< /table >}}

Повторные термические циклы до пиковых температур ускоряют старение и сокращают срок службы.

## Расстояния между подвесками трубопровода

Из-за высоких КЛТР пластиковые трубопроводы требуют более частой подвески, чем металлические.

{{< table title="Рекомендуемые расстояния между подвесками для пластиковых трубопроводов" >}}
| Материал | DN 15–25 мм | DN 32–50 мм | DN 80–150 мм |
|---|---|---|---|
| ПВХ/ХПВХ | 0,9 м (гориз.) | 1,2 м | 1,5 м |
| АБС | 1,2 м | 1,5 м | 2,4 м |
| ПЭНД | 1,2–1,8 м | 1,8 м | Непрерывная опора |
{{< /table >}}

Для горячих трубопроводов ХПВХ расстояние между подвесками уменьшается на 25–33 %.

## Числовой пример: минимальная длина плеча компенсационной петли

**Условие.** Трубопровод ХПВХ DN 50 (наружный диаметр d = 60,3 мм); длина участка L = 20 м; ΔT = 60 К.

**Расширение:**

{{< formula display="true" >}}
\Delta L = 60 \times 10^{-6} \, \text{К}^{-1} \times 20 \, \text{м} \times 60 \, \text{К} = 72 \, \text{мм}
{{< /formula >}}

**Длина плеча П-образной петли:**

{{< formula display="true" >}}
W = \sqrt{2{,}5 \cdot d \cdot \Delta L} = \sqrt{2{,}5 \times 0{,}0603 \times 0{,}072} \approx \sqrt{0{,}01085} \approx 0{,}104 \, \text{м} \approx 104 \, \text{мм}
{{< /formula >}}

Минимальная длина плеча петли — 104 мм; применяют с запасом ≥ 150 мм.

## Химическая совместимость

{{< table title="Устойчивость пластиков к типовым жидкостям HVAC" >}}
| Среда | ПВХ | ХПВХ | АБС | ПП | ПЭНД | FRP |
|---|---|---|---|---|---|---|
| Вода холодная | O | O | O | O | O | O |
| Вода горячая 82 °C | — | O | — | O | X | O |
| Масла хладагентов | X | X | X | O | O | X |
| Разбавленные кислоты | O | O | X | O | O | O |
| Разбавленные щелочи | O | O | O | O | O | O |
| Растворы гликолей | O | O | O | O | O | O |
| Органические растворители | — | — | — | O | O | V |
{{< /table >}}

O — отличная; X — хорошая; — — не рекомендуется; V — зависит от состава смолы.

## Методы соединения

**Клеевое (растворяющее) соединение:** ПВХ, ХПВХ, АБС — химическая связь через частичное растворение; необратимо; требует праймера.

**Термическая сварка:** ПЭНД, ПП — сварка встык или электромуфтовая; монолитное соединение; требует специального оборудования и квалифицированного персонала; температура сварки 200–230 °C.

**Механическое соединение:** применимо ко всем пластикам; резьбовые, фланцевые, компрессионные фитинги; допускает разборку; необходим правильный крутящий момент.

**Адгезионное соединение:** FRP — структурные эпоксиды; требует тщательной подготовки поверхности.

## Нормативные документы и источники

- ASHRAE Handbook Fundamentals 2021, Ch. 26 «Heat, Air, and Moisture Control», Ch. 33 «Physical Properties of Materials».
- ASHRAE Standard 90.1-2022 «Energy Standard for Buildings».
- ASHRAE Standard 62.1 «Ventilation for Acceptable Indoor Air Quality» (выбросы материалов).
- ASME B31.9 «Building Services Piping».
- ASTM D2665, D2846, D2661, D3035 (материальные спецификации).
- NFPA 90A «Installation of Air-Conditioning and Ventilating Systems».
- SMACNA Thermoplastic Duct Construction Manual; FRP Duct Construction Manual.
- СП 60.13330.2020 «Отопление, вентиляция и кондиционирование воздуха».
- ГОСТ 28547-90 «Материалы строительные».
