---
title: "Свойства теплоизоляционных материалов"
aliases: ["Свойства теплоизоляционных материалов"]
description: "Теплопроводность, значения RSI, паропроницаемость и долгосрочная стабильность волокнистых, пенных и отражающих теплоизоляционных материалов для расчётов нагрузок HVAC и проектирования строительной оболочки"
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["теплоизоляция HVAC", "стекловата теплопроводность", "RSI пенные плиты", "SPF распыляемая пена", "паропроницаемость изоляции"]
categories: ["Физические свойства материалов"]
tags: ["теплоизоляция", "стекловата", "минеральная вата", "EPS", "XPS", "полиизо", "SPF"]
weight: 3
---

Теплоизоляционные материалы снижают теплопередачу в системах HVAC за счёт низкой теплопроводности и создания сопротивления тепловому потоку. Выбор материала определяется требованиями к тепловым характеристикам, диапазоном рабочих температур, воздействием влаги, механическими свойствами и ограничениями монтажа. Справочные данные о теплофизических свойствах — ASHRAE Handbook Fundamentals, Ch. 26 (таблицы 1–4) и данные производителей, верифицированные по ASTM C177 или ASTM C518.

## Фундаментальные понятия: теплопроводность и RSI

Теплопроводность k (Вт/м·К) определяет интенсивность теплопередачи через однородный материал. Тепловое сопротивление (RSI, м²·К/Вт) — рабочий показатель при проектировании:

{{< formula display="true" >}}
RSI = \frac{L}{k}
{{< /formula >}}

где L — толщина слоя (м). Для многослойных конструкций:

{{< formula display="true" >}}
RSI_{\text{общ}} = \sum_i \frac{L_i}{k_i} + RSI_{\text{пов.вн}} + RSI_{\text{пов.нар}}
{{< /formula >}}

Температура влияет на k: большинство изоляционных материалов показывают рост k при повышении средней температуры из-за усиленного молекулярного движения и лучистого теплообмена внутри структуры. Для расчётов следует использовать k при средней температуре слоя — среднем арифметическом температур горячей и холодной поверхностей.

## Волокнистые теплоизоляционные материалы

### Стекловолокно (fiberglass insulation)

Производится из расплавленного стекла, формируемого в волокна диаметром 3–8 мкм. Воздух, удерживаемый в структуре, обеспечивает основное теплоизоляционное действие. Выпускается в виде рулонов (batts), насыпного материала и жёстких плит.

{{< table title="Теплофизические свойства стекловолокна" >}}
| Параметр | Диапазон | Условия |
|---|---|---|
| Теплопроводность k | 0,033–0,039 Вт/м·К | Средняя температура 24 °C |
| Плотность (строительная) | 9,6–32 кг/м³ | — |
| Плотность (облицовка воздуховодов) | 48–96 кг/м³ | — |
| Максимальная рабочая температура | 232–454 °C | Зависит от типа связующего |
| Паропроницаемость | 85–170 нг/(м²·с·Па) | Открытая структура |
| Водопоглощение | Незначительное (сухой) | При намокании k растёт в 2–3 раза |
{{< /table >}}

Более высокая плотность снижает k благодаря уменьшению конвективной составляющей в порах.

### Минеральная вата (mineral wool — stone wool, slag wool)

Производится из расплавлённой горной породы (каменная вата) или доменного шлака. Плотность плит — 64–128 кг/м³; k = 0,034–0,042 Вт/м·К при средней температуре 24 °C.

Ключевые преимущества перед стекловолокном:
- Температура плавления > 1 093 °C — превосходная огнестойкость.
- Лучшее звукопоглощение (коэффициент α_500 Гц ≈ 0,75–0,95).
- Гидрофобная обработка обеспечивает стойкость к влаге.
- Широко применяется для изоляции трубопроводов и огнестойких конструкций.

### Целлюлоза (cellulose insulation)

Переработанная бумага с антипиренами (борная кислота, сульфат аммония). Плотность при напылении — 24–48 кг/м³; k ≈ 0,039–0,047 Вт/м·К. **Ограничения:** осадка 10–20 % со временем снижает эффективное RSI; поглощение влаги может инициировать грибковый рост и снижать эффективность антипиренов.

## Пенные теплоизоляционные плиты

Жёсткие пенные плиты обеспечивают более высокое RSI на единицу толщины, чем волокнистые материалы, за счёт закрытоячеистой структуры с низкотеплопроводным газом в ячейках.

{{< table title="Сравнение жёстких пенных плит" >}}
| Материал | k, Вт/м·К (начальная) | k, Вт/м·К (долгосрочная) | RSI/см (начальное) | RSI/см (долгосрочное) |
|---|---|---|---|---|
| EPS (вспененный полистирол) | 0,037–0,042 | Стабильная | 0,60–0,68 | 0,60–0,68 |
| XPS (экструдированный полистирол) | 0,029–0,032 | 0,036–0,037 | 0,78–0,86 | 0,68–0,70 |
| Полиизоцианурат (Polyiso) | 0,023–0,027 | 0,029–0,033 | 0,93–1,09 | 0,76–0,86 |
{{< /table >}}

Термический дрейф XPS и полиизо обусловлен диффузией вспенивающих агентов из ячеек и инфильтрацией воздуха — k растёт на 8–15 % за 5–10 лет. EPS стабилен, поскольку в ячейках содержится воздух.

**Критичная особенность полиизо.** При температуре ниже 0 °C его k значительно возрастает: при −18 °C — 0,043 Вт/м·К, что снижает RSI на 20–30 % по сравнению с номинальным. Это ограничивает применение полиизо для наружных воздуховодов и трубопроводов в холодном климате.

## Распыляемая пенная изоляция (SPF — spray polyurethane foam)

Двухкомпонентная система: изоцианат + полиольная смола, смешиваются при нанесении, расширяются на месте, заполняя полости и создавая воздушный барьер.

{{< table title="Сравнение открытоячеистой и закрытоячеистой SPF" >}}
| Параметр | Открытоячеистая | Закрытоячеистая |
|---|---|---|
| Плотность | 6,4–9,6 кг/м³ | 29–35 кг/м³ |
| k, Вт/м·К | ~0,037 | 0,023–0,029 (начальная) |
| RSI/см | 0,63–0,70 | 1,06–1,20 |
| Паропроницаемость, нг/(м²·с·Па) | 85–113/см | ~3,6/см |
| Прочность на сжатие, кПа | 21–34 | 138–241 |
| Коэффициент расширения | 100:1–150:1 | 25:1–35:1 |
{{< /table >}}

Оба типа SPF обеспечивают воздушное уплотнение — исключают инфильтрационные потери тепла и влаги. Монтажные требования: температура основания 21–32 °C, относительная влажность < 80 %. Летучие вещества при полимеризации требуют вентиляции перед заселением.

## Отражающая изоляция и радиационные барьеры

Снижает лучистый теплообмен через низкоэмиссионные поверхности. Алюминиевая фольга с ε = 0,03–0,05 отражает 95–97 % падающего излучения.

**Ключевое условие:** эффективность требует воздушного зазора — минимум 19 мм — рядом с отражающей поверхностью; собственное кондуктивное/конвективное сопротивление фольги пренебрежимо мало.

{{< table title="Эффективные RSI воздушных зазоров с отражающей поверхностью" >}}
| Ширина зазора | Направление теплового потока | RSI, м²·К/Вт |
|---|---|---|
| 19 мм | Горизонтальный (вверх) | 0,51 |
| 89 мм | Горизонтальный (вверх) | 0,62 |
| 19 мм | Горизонтальный (вниз) | 0,81 |
| 89 мм | Горизонтальный (вниз) | 0,99 |
{{< /table >}}

Пыль на фольге увеличивает ε с 0,05 до 0,20–0,30, снижая эффективность на 40–60 %. Радиационные барьеры на чердаке снижают потери тепла через потолок на 25–45 % в климатах с доминирующим охлаждением, но практически не влияют на нагрузки в климатах с преобладанием отопления.

## Стойкость к влаге и паропроницаемость

Паропроницаемость количественно характеризует скорость переноса влаги — нг/(м²·с·Па). Классификация (ASHRAE Handbook Fundamentals, Ch. 26):
- Паробарьер (vapor barrier): < 0,57 нг/(м²·с·Па).
- Паровой замедлитель (vapor retarder): 0,57–5,7 нг/(м²·с·Па).
- Паропроницаемый (permeable): > 5,7 нг/(м²·с·Па).

{{< table title="Паропроницаемость и стойкость к влаге изоляционных материалов" >}}
| Материал | Паропроницаемость, нг/(м²·с·Па) | Водопоглощение | Класс по влаге |
|---|---|---|---|
| Стекловолокно (рулоны) | 85–170 | Незначительное | Паропроницаемый |
| Минеральная вата | 85–170 | Незначительное | Паропроницаемый |
| EPS | 32–90/см | 2–4 % по объёму (ASTM C272, 24 ч) | Полупроницаемый |
| XPS | 19–27/см | 0,1–0,3 % | Полупроницаемый |
| Полиизо (без облицовки) | 23–46 | 1–2 % | Полупроницаемый |
| Полиизо (фольга) | 0,31–0,76 | < 0,1 % | Паробарьер |
| Закрытоячеистая SPF | ~3,6/см | < 1 % | Паровой замедлитель |
{{< /table >}}

Намокание катастрофически ухудшает характеристики: мокрое стекловолокно имеет k в 2–3 раза выше сухого. Закрытоячеистые пены устойчивее к влаге, чем открытоячеистые.

## Числовой пример: расчёт минимальной толщины изоляции воздуховода против конденсации

**Условие.** Воздуховод системы кондиционирования, T_вн = 13 °C; T_помещения = 26 °C; φ_помещения = 55 % → T_точки_росы = 16,5 °C (по диаграмме Молье / ASHRAE Psychrometric Chart). Допустимый запас 2 К. Минимальная температура наружной поверхности изоляции: T_пов = 16,5 + 2 = 18,5 °C. Требуемый перепад температур через изоляцию: 26 − 18,5 = 7,5 К. Удельный допустимый тепловой поток через изоляцию: q = 5 Вт/м² (принято по ASHRAE 90.1, Table 6.8.2).

Требуемое RSI изоляции:

{{< formula display="true" >}}
RSI_{\text{тр}} = \frac{\Delta T_{\text{изол}}}{q} = \frac{7{,}5}{5} = 1{,}50 \; \text{м}^2\text{·К/Вт}
{{< /formula >}}

Минимальная толщина при k_EPS = 0,040 Вт/м·К:

{{< formula display="true" >}}
L = RSI \cdot k = 1{,}50 \times 0{,}040 = 0{,}060 \; \text{м} = 60 \; \text{мм}
{{< /formula >}}

Принять к установке: EPS толщиной 60 мм (или XPS 50 мм при k = 0,030 Вт/м·К, дающий RSI = 1,67 м²·К/Вт).

## Критерии выбора теплоизоляционного материала

Выбор изоляции включает несколько факторов помимо RSI:

{{< table title="Критерии выбора теплоизоляционного материала для HVAC" >}}
| Критерий | Стекловолокно | Минеральная вата | EPS | XPS | Полиизо | SPF закр. |
|---|---|---|---|---|---|---|
| RSI/см | Низкое | Низкое | Среднее | Высокое | Очень высокое | Очень высокое |
| Огнестойкость | Класс A | Класс A | Требует защиты | Требует защиты | Класс A (фольга) | Требует защиты |
| Влагостойкость | Низкая | Средняя | Средняя | Высокая | Высокая (фольга) | Высокая |
| Макс. температура, °C | 232–454 | > 1000 | 74 | 74 | 121 | 93 (откр.) / 121 (закр.) |
| Воздушный барьер | Нет | Нет | Нет | Нет | Нет | Да |
{{< /table >}}

**Анализ стоимости жизненного цикла.** Экономически оптимальная толщина определяется точкой, в которой предельная стоимость добавленного слоя изоляции равна предельной экономии на энергоносителях. Выше этой точки дополнительный RSI даёт убывающую отдачу.

**Источники данных.** Теплофизические характеристики производителей должны быть верифицированы по результатам независимых испытаний: ASTM C177 (охраняемая горячая плита, guarded hot plate), ASTM C518 (тепловой поток, heat flux meter) или ASTM C1114 (изоляция трубопровода). Публикуемые RSI, основанные на испытаниях нулевого возраста, преувеличивают долгосрочные характеристики для заполненных газом закрытоячеистых пен.

## Нормативные документы и источники

- ASHRAE Handbook Fundamentals 2021, Ch. 26 «Heat, Air, and Moisture Control in Building Assemblies», Tables 1–4.
- ASHRAE Standard 90.1-2022, Section 6.8 «Mechanical Systems Insulation» (минимальные толщины изоляции трубопроводов и воздуховодов).
- ASTM C177, C518, C1114 — стандартные методы измерения теплопроводности.
- ASTM C578 (EPS), C1289 (полиизо) — спецификации жёстких пенных плит.
- ГОСТ 28547-90 «Материалы строительные».
- СП 60.13330.2020 «Отопление, вентиляция и кондиционирование воздуха».
