---
title: "Стекловата: свойства, классификация и применение в системах HVAC"
aliases: ["Стекловата: свойства, классификация и применение в системах HVAC"]
description: "Теплопроводность, паропроницаемость, классификация по форме выпуска и расчёт толщины стекловаты для изоляции воздуховодов, трубопроводов и ограждающих конструкций"
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["стекловата теплопроводность", "стекловолокно HVAC", "изоляция воздуховодов стекловата", "EN 13162 стекловата", "расчёт толщины изоляции"]
categories: ["Теплоизоляционные материалы"]
tags: ["стекловата", "стекловолокно", "теплопроводность", "изоляция воздуховодов", "HVAC изоляция"]
weight: 1
---

Стекловата (стеклянная минеральная вата, fiberglass insulation) — волокнистый теплоизоляционный материал, получаемый из расплава кремнезёма, соды, доломита и переработанного стекла. Диаметр стеклянных волокон — 4–7 мкм. Материал широко применяется в системах HVAC для изоляции воздуховодов, трубопроводов и ограждающих конструкций благодаря низкой теплопроводности, негорючести, акустическому затуханию и доступной стоимости.

## Физические принципы теплопередачи

Теплоизолирующая способность стекловаты определяется удержанием воздуха в структуре волокон. Эффективная теплопроводность складывается из трёх составляющих:

{{< formula display="true" >}}
\lambda_{\text{эфф}} = \lambda_{\text{тв}} + \lambda_{\text{конв}} + \lambda_{\text{изл}}
{{< /formula >}}

где λ_тв — проводимость через волокна (~0,035–0,045 Вт/м·К), λ_конв — конвективная составляющая в воздушных порах, λ_изл — лучистая компонента. При температурах ниже 100 °C лучистая компонента пренебрежимо мала; конвективная — незначительна благодаря малому размеру пор. Главную роль играет кондукция через воздух (k_воздуха = 0,025 Вт/м·К при 20 °C).

Увеличение плотности волокон уменьшает диаметр воздушных пор и конвективную составляющую, однако увеличивает долю твёрдой фазы. Существует оптимум плотности — 30–50 кг/м³ — при котором λ_эфф минимальна.

Тепловое сопротивление слоя стекловаты:

{{< formula display="true" >}}
R = \frac{d}{\lambda}
{{< /formula >}}

где d — толщина слоя (м), λ — теплопроводность (Вт/м·К).

## Классификация по форме выпуска

### Рулоны и маты (batts and rolls)

Гибкие маты толщиной 50–200 мм, обёрнутые крафт-бумагой или алюминиевой фольгой. k = 0,036–0,040 Вт/м·К; плотность 10–20 кг/м³. Применяются для теплоизоляции горизонтальных и наклонных конструкций (чердаки, скатные кровли), укладываются между стропилами и балками.

### Насыпная стекловата (loose fill)

Поставляется в мешках; укладывается механизированным способом. k ≈ 0,040–0,044 Вт/м·К; плотность при укладке 6–12 кг/м³. Используется для засыпки неправильных полостей и чердачных пространств. Хорошо заполняет сложные геометрические объёмы.

### Жёсткие плиты (rigid boards)

Изготавливаются с добавлением синтетического связующего (акриловая или фенолформальдегидная смола), формуются под давлением. Плотность 30–96 кг/м³; k = 0,036–0,042 Вт/м·К. Прочность на сжатие 20–50 кПа. Применяются в фасадных системах, наружных стенах, в качестве облицовки воздуховодов (duct liner).

## Теплотехнические характеристики

{{< table title="Основные теплофизические и физические свойства стекловаты" >}}
| Параметр | Диапазон | Единица | Стандарт измерения |
|---|---|---|---|
| Теплопроводность λ | 0,033–0,040 | Вт/м·К | ASTM C518; EN 12667 |
| Плотность | 6–96 | кг/м³ | — |
| RSI на 25 мм | 0,60–0,76 | м²·К/Вт | — |
| Максимальная температура | 232–454 | °C | Зависит от связующего |
| Паропроницаемость | 85–170 | нг/(м²·с·Па) | ASTM E96 |
| Водопоглощение (объёмное) | 1–3 | % | При кратковременном воздействии |
| Реакция на огонь | A1–A2-s1,d0 | — | EN 13823 |
{{< /table >}}

## Влияние влажности

Влага критически снижает теплоизоляционные свойства стекловаты: вода (k = 0,60 Вт/м·К) вытесняет воздух (k = 0,025 Вт/м·К) из пор. Намокший материал имеет k в 2–3 раза выше сухого. После высыхания свойства восстанавливаются, если не произошло необратимого сжатия или загрязнения волокон.

**Практические последствия для HVAC:**
- На холодных трубопроводах и воздуховодах стекловата должна быть защищена паронепроницаемой облицовкой (фольга, плёнка ПЭ) для предотвращения конденсации внутри материала.
- При монтаже на наружных стенах применяют ветро- и влагозащитные мембраны (sd ≥ 0,5 м).
- Необходимо исключить сжатие материала (reduction in thickness) при монтаже — оно пропорционально снижает RSI.

## Числовой пример: толщина изоляции для предотвращения конденсации

**Условие.** Холодный трубопровод чиллерной системы: T_труб = 7 °C; T_помещения = 25 °C; φ_помещения = 60 % → T_точки_росы = 16,7 °C (по ASHRAE Psychrometric Chart). Допустимый запас: 3 К. Требуемая минимальная температура наружной поверхности изоляции: T_пов = 16,7 + 3 = 19,7 °C. Коэффициент теплоотдачи на наружной поверхности изоляции: α_нар = 9 Вт/м²·К.

Температурный перепад от наружной поверхности изоляции до воздуха помещения через плёнку: ΔT_плёнка = (25 − 19,7) = 5,3 К. Удельный тепловой поток через плёнку: q = α_нар × ΔT_плёнка = 9 × 5,3 = 47,7 Вт/м².

Этот же поток q должен проходить через изоляцию (от трубы до наружной поверхности): ΔT_изол = T_пов − T_труб = 19,7 − 7 = 12,7 К.

Требуемое RSI изоляции:

{{< formula display="true" >}}
RSI_{\text{тр}} = \frac{\Delta T_{\text{изол}}}{q} = \frac{12{,}7}{47{,}7} \approx 0{,}266 \; \text{м}^2\text{·К/Вт}
{{< /formula >}}

Минимальная толщина стекловаты при λ = 0,038 Вт/м·К:

{{< formula display="true" >}}
d = RSI_{\text{тр}} \times \lambda = 0{,}266 \times 0{,}038 \approx 0{,}010 \; \text{м} = 10{,}1 \; \text{мм}
{{< /formula >}}

Принимается к установке: 25 мм (округление до ближайшего стандартного размера с запасом). Для трубопровода в помещении с φ = 80 % T_точки_росы ≈ 21,4 °C, и минимальная толщина возрастает до 40–50 мм.

## Применение в системах HVAC

### Изоляция воздуховодов

Стекловата применяется как **внутренняя облицовка (duct liner)** и **наружная обёртка (duct wrap)** металлических прямоугольных и круглых воздуховодов.

- **Наружная обёртка:** предотвращает конденсацию на холодных каналах (T_воздуха < 10 °C); типовая толщина — 25–50 мм для внутренних воздуховодов, 50–75 мм для внешних прокладок.
- **Внутренняя облицовка (duct liner):** снижает уровень аэродинамического шума на 5–15 дБ(А); требует защиты поверхности от загрязнения воздушным потоком — применяется стекловолокно с покрытием из стекловолоконной вуали или акрилового покрытия (faced liner).

### Изоляция трубопроводов

Для трубопроводов хладагента и охлаждённой воды толщина определяется климатической зоной и влажностью помещения:
- Трубопроводы чиллеров (t = 7–12 °C): 25–50 мм.
- Линии всасывания хладагента (t = −10...+5 °C): 50–80 мм.

### Тепловая защита ограждающих конструкций

Жёсткие плиты стекловаты используются в вентилируемых фасадных системах и как промежуточный слой в многослойных стенах. Обязательна ветрозащитная мембрана с паропроницаемостью sd ≤ 0,5 м.

## Акустические свойства

Стекловата эффективна для шумоподавления в воздуховодах: коэффициент звукопоглощения α_250–500 Гц ≈ 0,6–0,8. Нормируемое снижение уровня шума при внутренней облицовке — 5–15 дБ(А) на длине 1 м воздуховода при плотности облицовки 48–64 кг/м³.

## Монтажные рекомендации

1. **Защита от влаги:** при монтаже на холодной поверхности (T < 10 °C) обязателен паробарьер на наружной (тёплой) стороне изоляции.
2. **Плотность укладки насыпной стекловаты:** 10–14 кг/м³ — оптимально; избыточное уплотнение снижает RSI.
3. **Температурный предел:** при T > 230 °C возможна деструкция органического связующего — применять специализированные высокотемпературные минеральные ваты.
4. **Средства защиты при монтаже:** защитные очки, перчатки, респиратор класса FFP2 для защиты от вдыхания микроволокон.
5. **Герметизация стыков:** соединения листов и матов проклеиваются алюминиевой лентой для исключения тепловых мостов.

## Нормативные документы и источники

- EN 13162:2012+A1:2015 «Thermal insulation products for buildings — Factory made mineral wool (MW) products — Specification».
- АСТМ C553 «Standard Specification for Mineral Fiber Blanket Thermal Insulation for Commercial and Industrial Applications».
- ASHRAE Handbook Fundamentals 2021, Ch. 26 «Heat, Air, and Moisture Control».
- ASHRAE Standard 90.1-2022, Table 6.8.2 «Minimum Pipe Insulation Thickness».
- ГОСТ 9573-2012 «Плиты из минеральной ваты на синтетическом связующем теплоизоляционные».
- СП 60.13330.2020 «Отопление, вентиляция и кондиционирование воздуха».
