---
title: "Экструдированный полистирол XPS: теплофизические свойства и применение в HVAC"
aliases: ["Экструдированный полистирол XPS: теплофизические свойства и применение в HVAC"]
description: "Теплопроводность, RSI-значения, влагостойкость, тепловой дрейф и расчёт толщины экструдированного полистирола XPS для изоляции воздуховодов, трубопроводов, инверсионных кровель и подземных конструкций"
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["XPS экструдированный полистирол HVAC", "теплопроводность XPS", "RSI XPS тепловой дрейф", "ЭПС ГОСТ Р 52953", "EN 13164 XPS"]
categories: ["Теплоизоляционные материалы"]
tags: ["XPS", "экструдированный полистирол", "ЭПС", "теплопроводность", "RSI", "влагостойкость"]
weight: 2
---

Экструдированный полистирол (XPS, extruded polystyrene; в российской практике — ЭПС) — жёсткий теплоизоляционный материал с замкнутоячеистой структурой, производимый методом непрерывной экструзии полистирола с вспенивающим агентом. Замкнутые ячейки диаметром 0,1–0,2 мм обеспечивают XPS наилучшую влагостойкость среди необлицованных пенных плит и более высокое начальное RSI, чем EPS. Материал широко применяется в системах HVAC для изоляции воздуховодов, трубопроводов охлаждённой воды, инверсионных кровель и подземных конструкций.

## Структура материала и механизм теплопроводности

Замкнутая ячеистая структура XPS наполнена вспенивающим агентом и воздухом. Механизмы теплопередачи:

1. **Кондукция через полимерный скелет** — ≈ 10–15 % суммарной λ_эфф.
2. **Конвекция внутри ячеек** — ≈ 5–10 %; минимальна благодаря размеру ячеек 0,1–0,2 мм.
3. **Излучение внутри пор** — ≈ 75–85 % суммарной λ_эфф при низких плотностях.

{{< formula display="true" >}}
\lambda_{\text{эфф}} = \lambda_{\text{тв}} + \lambda_{\text{конв}} + \lambda_{\text{изл}}
{{< /formula >}}

**Тепловой дрейф.** Вспенивающие агенты (ГФУ-134а или ГФО-1234ze) медленно диффундируют из ячеек и замещаются воздухом. Это повышает λ на 10–15 % в течение 5–10 лет. Декларируемые производителями значения λ_D — долгосрочные (aged), измеренные по методу ASTM C1303 (ускоренное старение) или EN 13164.

## Теплопроводность и RSI

### Начальные и долгосрочные значения

{{< table title="λ и RSI экструдированного полистирола XPS (ASTM C518 / EN 12667)" >}}
| Плотность, кг/м³ | λ начальная, Вт/м·К | λ долгосрочная, Вт/м·К | RSI/см начальное | RSI/см долгосрочное |
|---|---|---|---|---|
| 21–25 | 0,029–0,030 | 0,036–0,037 | 0,83–0,86 | 0,68–0,70 |
| 28–32 | 0,029–0,031 | 0,036–0,038 | 0,81–0,86 | 0,66–0,70 |
| 35–40 | 0,030–0,032 | 0,037–0,038 | 0,78–0,83 | 0,66–0,68 |
| 40–45 | 0,031–0,032 | 0,038–0,039 | 0,78–0,81 | 0,64–0,66 |
{{< /table >}}

Для проектирования следует использовать **долгосрочные значения λ** (λ_90/90 по EN 13164 или aged value по ASTM C1303). Применение начальных значений при расчёте толщины изоляции системы, рассчитанной на срок службы 25–50 лет, приводит к занижению RSI на 8–15 %.

### Температурная зависимость λ

{{< table title="Изменение λ XPS с температурой (λ долгосрочная)" >}}
| Средняя температура, °C | λ, Вт/м·К |
|---|---|
| −20 | 0,030 |
| 0 | 0,032 |
| 10 | 0,034 |
| 24 | 0,036 |
| 40 | 0,038 |
| 66 | 0,042 |
{{< /table >}}

При отрицательных температурах λ XPS снижается — благоприятный эффект для холодных климатических зон и изоляции трубопроводов с отрицательными рабочими температурами.

## Влагостойкость

### Паропроницаемость

XPS — наилучшая паропроницаемость среди необлицованных пенных плит (замкнутая структура препятствует диффузии):

{{< table title="Паропроницаемость XPS различной толщины (ASTM E96 / EN 12086)" >}}
| Толщина, мм | Паропроницаемость, нг/(м²·с·Па) | μ-фактор | Класс |
|---|---|---|---|
| 25 | 19–27 | 80–100 | Класс III (полупроницаемый) |
| 50 | 10–14 | 80–100 | Класс III |
| 100 | 5–7 | 80–100 | Класс III |
{{< /table >}}

### Водопоглощение

Погружение 24 ч по ASTM C272: 0,1–0,3 % по объёму — в 10–40 раз меньше EPS. Отличная стойкость к длительному воздействию влаги делает XPS незаменимым для:
- Подземных применений (изоляция фундаментов, подвальных стен).
- Инверсионных кровель (плита укладывается поверх гидроизоляции и находится в постоянном контакте с водой).
- Периметральной изоляции фундаментных плит.

### Стойкость к замораживанию-оттаиванию

300 циклов ASTM C666: снижение прочности на сжатие < 3 %. XPS сохраняет размерную стабильность и теплоизоляционные свойства при циклических изменениях температуры через точку замерзания.

## Прочностные характеристики

{{< table title="Прочностные свойства XPS по маркам плотности" >}}
| Плотность, кг/м³ | Прочность на сжатие (10 %), кПа | Прочность на изгиб, кПа | Прочность на растяжение ⊥, кПа |
|---|---|---|---|
| 21–25 | 103–172 | 200–300 | 100–150 |
| 28–35 | 200–280 | 350–500 | 200–300 |
| 35–40 | 280–350 | 500–600 | 300–400 |
| 40–45 | 350–414 | 600–700 | 400–500 |
{{< /table >}}

**КЛТР** XPS: 35 × 10⁻⁶ /К — аналогичен EPS. При монтаже плит большой площади необходимы деформационные швы; плита 1,22 × 0,61 м при ΔT = 40 К расширяется на ≈ 1,7 мм по длинной стороне.

## Числовой пример: расчёт толщины изоляции инверсионной кровли

**Условие.** Климатический регион — Москва (климатическая зона 5 по ASHRAE). Расчётная температура наружного воздуха T_нар = −26 °C. Температура кондиционируемого помещения под кровлей T_вн = 21 °C. Требуемое суммарное RSI кровельной конструкции по ASHRAE 90.1 (Climate Zone 5): RSI_тр = 8,6 м²·К/Вт (RSI-49). Кровельный пирог включает: железобетонная плита перекрытия (RSI = 0,1), гидроизоляция EPDM (RSI ≈ 0), слой XPS, гравийный балласт (RSI ≈ 0). Поверхностные плёнки: RSI_пов = 0,17 + 0,04 = 0,21.

Требуемое RSI слоя XPS:

{{< formula display="true" >}}
RSI_{\text{XPS}} = RSI_{\text{тр}} - RSI_{\text{ЖБ}} - RSI_{\text{пов}} = 8{,}6 - 0{,}1 - 0{,}21 = 8{,}29 \; \text{м}^2\text{·К/Вт}
{{< /formula >}}

Минимальная толщина XPS (долгосрочная λ = 0,036 Вт/м·К, плотность 35 кг/м³):

{{< formula display="true" >}}
d = RSI_{\text{XPS}} \times \lambda = 8{,}29 \times 0{,}036 = 0{,}298 \; \text{м} \approx 300 \; \text{мм}
{{< /formula >}}

Принимается к монтажу: 3 слоя XPS по 100 мм, укладываемых вразбежку. Проверка прочности: нагрузка от гравия (1 500 Па) + снеговая нагрузка (1 500 Па) = 3 000 Па — XPS 35 кг/м³ (280–350 кПа) выдерживает с запасом.

## Методика расчёта изоляции воздуховода

**Расчёт температуры наружной поверхности изоляции:**

{{< formula display="true" >}}
T_s = T_i - \frac{RSI_{\text{изол}}}{RSI_{\text{total}}} \cdot (T_i - T_o)
{{< /formula >}}

где T_i — температура воздуха в помещении (°C), T_o — температура воздуха в воздуховоде (°C), RSI_total = RSI_изол + 1/α_нар.

Условие отсутствия конденсации: T_s > T_точки_росы.

## Применение в системах HVAC

### Изоляция воздуховодов

XPS применяется в виде жёстких плит, наклеиваемых на металлические воздуховоды в механических помещениях. Преимущества по сравнению с EPS: более высокое RSI на сантиметр позволяет уменьшить толщину; лучшая механическая прочность; практически нулевое влагопоглощение исключает деградацию при конденсате.

**Параметры монтажа:**
- Клей: полиуретановый или клей-пена (не неопреновый — растворяет XPS).
- Стыки: алюминиевая лента шириной ≥ 50 мм.
- Максимальная T непрерывной эксплуатации: 74 °C.

### Изоляция трубопроводов ниже температуры окружающей среды

XPS — предпочтительный материал для трубопроводов охлаждённой воды и хладагента:
- Минимальное влагопоглощение → долгосрочная стабильность RSI.
- Замкнутые ячейки препятствуют капиллярному переносу влаги.
- Достаточная прочность для защиты от механических повреждений.

Облицовка алюминиевой фольгой или ПЭ-плёнкой обязательна как дополнительный паробарьер.

### Инверсионные кровли (protected membrane roofing)

В инверсионной кровле XPS укладывается поверх гидроизоляционной мембраны. Вода, проникающая под балласт, охлаждает верхнюю поверхность XPS — «влажная» коррекция RSI составляет −5...−10 %. Это учитывается нормативами (EN 13164 Annex B) путём увеличения расчётной толщины.

### Периметральная и плитная изоляция фундаментов

XPS плотностью ≥ 35 кг/м³ применяется для изоляции:
- Вертикальных поверхностей фундаментных стен (прямой контакт с грунтом).
- Горизонтальной изоляции по периметру плиты (глубина ≥ 0,6 м по СП 131.13330.2020 для климатической зоны III–IV).

## Монтажные особенности и контроль качества

1. **Адгезив:** полиуретановый клей или строительная пена; растворители и клеи на основе углеводородов разрушают XPS.
2. **Деформационные швы:** при площади покрытия > 50 м² или ΔT > 50 К между монтажом и эксплуатацией.
3. **Герметизация торцов:** открытые торцевые срезы более проницаемы — обработать алюминиевой лентой или краевой рейкой.
4. **Противопожарная защита:** XPS требует теплового барьера (гипсокартон 12,7 мм) при применении внутри помещений по IBC 2603.

## Нормативные документы и источники

- EN 13164:2012+A1:2015 «Thermal insulation products — Factory made products of extruded polystyrene foam (XPS) — Specification».
- ASTM C578 «Standard Specification for Rigid, Cellular Polystyrene Thermal Insulation».
- ASTM C1303 «Standard Test Method for Predicting Long-Term Thermal Resistance of Closed-Cell Foam Insulation».
- ASTM C272 «Standard Test Method for Water Absorption of Core Materials for Sandwich Constructions».
- ASHRAE Handbook Fundamentals 2021, Ch. 26 «Heat, Air, and Moisture Control».
- ASHRAE Standard 90.1-2022, Tables 6.8.2–6.8.3.
- ГОСТ Р 52953-2008 «Материалы и изделия строительные теплоизоляционные. Термины и определения».
- СП 60.13330.2020 «Отопление, вентиляция и кондиционирование воздуха».
- СП 131.13330.2020 «Строительная климатология».
