---
title: "Напыляемая пенополиуретановая изоляция (SPF)"
aliases: ["Напыляемая пенополиуретановая изоляция (SPF)"]
description: "Физические свойства, теплотехнические характеристики и расчёт изоляции из напыляемого пенополиуретана (spray polyurethane foam, SPF) для систем ОВК: открытоячеистая и закрытоячеистая пена, долгосрочное тепловое сопротивление, паропроницаемость, воздухонепроницаемость."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["напыляемая пена", "SPF", "spray foam", "пенополиуретан", "открытоячеистая пена", "закрытоячеистая пена", "теплоизоляция", "ОВК", "HVAC", "воздушный барьер"]
categories: ["Материалы", "Теплоизоляция"]
tags: ["SPF", "напыляемая пена", "polyurethane", "открытоячеистая", "закрытоячеистая", "воздушный барьер", "паробарьер"]
weight: 4
---

## Обзор

Напыляемый пенополиуретан (spray polyurethane foam, SPF) — двухкомпонентный реактивный материал, образующийся непосредственно на поверхности конструкции при смешивании полиольной и изоцианатной составляющих. Реакция экзотермическая; смесь расширяется в 30–100 раз, заполняя все нерегулярности поверхности и образуя монолитное покрытие без швов. Уникальная особенность SPF — одновременное обеспечение тепловой изоляции, воздушного барьера (air barrier) и влагозащиты (vapor control) в одном материале, наносимом за одну операцию.

В системах ОВК SPF применяется для:

- герметизации и изоляции воздуховодов и стыков воздуховодных систем;
- изоляции трубопроводов хладагента на линиях всасывания;
- создания сплошного воздушного барьера в ограждающих конструкциях зданий;
- заполнения полостей и устранения тепловых мостов в узлах прохода инженерных систем через конструкции.

Различают два принципиально разных типа SPF: открытоячеистую пену (open-cell SPF, ocSPF) и закрытоячеистую пену (closed-cell SPF, ccSPF), существенно отличающихся по теплопроводности, паропроницаемости и механическим свойствам.

## Химия реакции

Основная реакция образования уретановых связей:

{{< formula display="true" >}}
\text{R-NCO} + \text{R'-OH} \rightarrow \text{R-NH-CO-O-R'}
{{< /formula >}}

Группа изоцианата (NCO) реагирует с гидроксильными группами полиола (OH) с образованием уретановой связи. Побочная реакция изоцианата с водой выделяет CO₂, который участвует в образовании пор открытоячеистой пены:

{{< formula display="true" >}}
\text{R-NCO} + \text{H}_2\text{O} \rightarrow \text{R-NH}_2 + \text{CO}_2\uparrow
{{< /formula >}}

Для закрытоячеистой пены основным вспенивателем служат гидрофторуглероды (HFC-245fa) или, в современных экологичных формулах, гидрофторолефины (HFO-1233zd, потенциал глобального потепления GWP < 1 согласно ANSI/ASHRAE 34).

## Сравнение типов пены

{{< table title="Сравнительные свойства открытоячеистой и закрытоячеистой напыляемой пены" >}}
| Свойство | Открытоячеистая (ocSPF) | Закрытоячеистая (ccSPF) | Единица |
|---|---|---|---|
| Плотность ρ | 6–12 | 28–55 | кг/м³ |
| Теплопроводность λ (стабилизированная) | 0,036–0,040 | 0,024–0,027 | Вт/(м·К) |
| Тепловое сопротивление R на 25 мм | 0,63–0,67 | 0,93–1,04 | м²·К/Вт |
| Паропроницаемость δ (25 мм) | 8–15 | 0,05–0,15 | нг/(м·с·Па) |
| Воздухопроницаемость (при 75 Па) | < 0,02 | < 0,002 | л/(с·м²) |
| Прочность на сжатие (10 % деформация) | 14–34 | 120–276 | кПа |
| Водопоглощение за 24 ч | 10–20 | < 2 | % объёма |
| Минимальная толщина воздушного барьера | 75–90 | 30–40 | мм |
| Диапазон рабочих температур | −40 до +80 | −60 до +100 | °C |
{{< /table >}}

## Теплотехнические свойства и долгосрочное сопротивление

### Открытоячеистая пена

Воздух заполняет взаимосвязанные поры; теплопроводность стабильна во времени и не зависит от эффекта старения газа-вспенивателя. Расчётное значение λ = 0,038–0,040 Вт/(м·К) при стандартных условиях (ASHRAE Handbook Fundamentals, гл. 33) используется без коэффициента поправки на старение.

### Закрытоячеистая пена — эффект старения

Начальная теплопроводность (новый материал) λ₀ = 0,020–0,022 Вт/(м·К) определяется газом-вспенивателем в ячейках. По мере диффузии атмосферного воздуха в ячейки и выхода вспенивателя λ возрастает. Долгосрочное тепловое сопротивление (LTTR) оценивается по стандарту ASTM C1029:

{{< formula display="true" >}}
\lambda_{\text{LTTR}} = \lambda_0 + \Delta\lambda \cdot \left(1 - e^{-k\sqrt{t}}\right)
{{< /formula >}}

где $\Delta\lambda \approx 0{,}004{-}0{,}006$ Вт/(м·К) — прирост при полном замещении газа воздухом; $k$ — коэффициент диффузии (для HFC-пен $k \approx 0{,}02{-}0{,}04$ год$^{-0,5}$; для HFO-пен $k \approx 0{,}01{-}0{,}02$). При $t = 15$ лет LTTR составляет 0,024–0,027 Вт/(м·К).

**Проектировочное значение:** $\lambda_{\text{расч}} = 0{,}025{-}0{,}027$ Вт/(м·К) для систем с расчётным сроком службы 15+ лет.

## Расчётный пример

**Задача.** Линия всасывания хладагента R-410A: трубопровод DN 32 (наружный диаметр $D_1 = 42{,}4$ мм, $r_1 = 0{,}0212$ м). Температура всасывания $T_i = -5$ °C. Температура воздуха машинного зала $T_e = 30$ °C, относительная влажность 65 % (точка росы $T_{dp} \approx 23$ °C). Требуется определить толщину закрытоячеистой напыляемой пены ($\lambda = 0{,}026$ Вт/(м·К), $h_e = 10$ Вт/(м²·К)), при которой температура наружной поверхности изоляции будет выше $T_{dp}$ с запасом 3 °C, то есть $T_{\text{нар}} \ge 26$ °C.

**Решение:**

Запишем выражение для $T_{\text{нар}}$:

$$T_{\text{нар}} = T_e - q_L \cdot \frac{1}{2\pi\,h_e\,r_2}$$

где $q_L$ — тепловой поток на единицу длины трубопровода. Условие $T_{\text{нар}} = 26$ °C:

$$q_L = 2\pi\,h_e\,r_2\,(T_e - T_{\text{нар}}) = 2\pi \times 10 \times r_2 \times (30 - 26) = 80\pi\,r_2$$

С другой стороны:

$$q_L = \frac{2\pi\,(T_i - T_e)}{\dfrac{\ln(r_2/r_1)}{\lambda}} = \frac{2\pi\,(-5 - 30)}{\dfrac{\ln(r_2/0{,}0212)}{0{,}026}}$$

Из уравнения $T_{\text{нар}} = 26$ °C подставим $r_2$ и решим итерационно. Начальное приближение: $d = 20$ мм, $r_2 = 0{,}0412$ м.

$$q_L = \frac{2\pi \times 0{,}026 \times (-35)}{\ln(0{,}0412/0{,}0212)} = \frac{-5{,}71}{\ln(1{,}943)} = \frac{-5{,}71}{0{,}664} = -8{,}60 \text{ Вт/м}$$

$$T_{\text{нар}} = 30 - \frac{8{,}60}{2\pi \times 10 \times 0{,}0412} = 30 - \frac{8{,}60}{2{,}59} = 30 - 3{,}3 = 26{,}7\text{ °C} > 26\text{ °C}$$

Условие выполнено при толщине ccSPF **20 мм** ($T_{\text{нар}} = 26{,}7$ °C). Принимаем $d = 20$ мм с небольшим запасом. Дополнительно проверяем паровой режим: коэффициент паросопротивления ccSPF при $d = 20$ мм μ = 10 000–15 000, что соответствует эквивалентной диффузионной толщине воздушного слоя 200–300 м — паробарьер обеспечивается без дополнительного слоя.

## Применение в системах ОВК

### Воздуховоды и герметизация

Открытоячеистая пена наносится на стыки прямоугольных воздуховодов и фланцевые соединения. Снижение утечек воздуха в системах приточно-вытяжной вентиляции достигает 30–50 % по сравнению с незапечатанными сборками, что повышает энергоэффективность и соответствует требованиям ASHRAE 90.1 к классу герметизации воздуховодов.

### Трубопроводы хладагента

Закрытоячеистая пена применяется для изоляции линий всасывания хладагентов (линия испарителя). Монолитное бесшовное нанесение особенно эффективно на фасонных изделиях и сложной геометрии, где применение рулонных изоляторов затруднено.

### Воздушные барьеры в ограждающих конструкциях

Согласно ASHRAE 90.1 и IECC, ccSPF толщиной от 38 мм удовлетворяет требованиям к воздушному барьеру (воздухопроницаемость < 0,002 л/(с·м²) при 75 Па). Применение ccSPF снижает инфильтрацию воздуха через ограждающие конструкции на 25–40 %, уменьшая нагрузку на системы вентиляции и кондиционирования.

## Пожарная безопасность

SPF относится к горючим материалам; необходим тепловой барьер (thermal barrier) при открытом расположении в помещениях. Гипсокартон толщиной 12,7 мм или штукатурный слой обеспечивают нормируемую 15-минутную огнезащиту (IRC R316.4, СП 60.13330, ГОСТ 30244-94). Некоторые формулы ccSPF сертифицированы по NFPA 286 как барьер воспламенения (ignition barrier) — это позволяет применять их на чердаках и в подвальных помещениях без дополнительной защиты.

## Технология нанесения

Оборудование: двухкомпонентный пропорционер давлением 5,5–10,3 МПа; обогреваемый шланг (температура 43–60 °C). Требования к условиям нанесения: температура подложки +4…+49 °C; содержание влаги на поверхности < 19 % (дерево), < 5 % (бетон); относительная влажность воздуха 30–80 %; скорость ветра < 4,5 м/с (ocSPF) и < 6,7 м/с (ccSPF). Толщина одного прохода: не более 75 мм (ocSPF) и 25 мм (ccSPF) для предотвращения перегрева при отверждении.

## Стандарты и нормативные требования

{{< table title="Нормативная база для напыляемой пены SPF в системах ОВК" >}}
| Область | Стандарт | Содержание |
|---|---|---|
| Технические условия | ASTM C1029, EN 14318 | Напыляемые жёсткие полиуретановые пены |
| Теплопроводность | ASTM C518, ISO 8301 | Метод защищённой горячей пластины |
| Горючесть | ASTM E84, NFPA 286, ГОСТ 30244 | Распространение пламени, дымообразование |
| Паропроницаемость | ASTM E96, ISO 12572 | Чашечный метод |
| Воздухопроницаемость | ASTM E2178 | Лабораторный метод |
| Энергоэффективность (ОВК) | ASHRAE 90.1-2022 | Минимальные R-значения |
| Тепловая защита зданий (РФ) | СП 50.13330.2017 | Нормируемое термическое сопротивление |
| Изоляция трубопроводов (РФ) | СП 61.13330.2020 | Тепловая изоляция оборудования и трубопроводов |
| Классификация хладагентов | ANSI/ASHRAE 34-2022 | Безопасность и обозначение хладагентов |
{{< /table >}}

## Источники

- ASHRAE Handbook Fundamentals 2021, Chapter 33 — Thermal Insulation.
- ASHRAE 90.1-2022 — Energy Standard for Buildings.
- ASTM C1029 — Standard Specification for Spray-Applied Rigid Cellular Polyurethane Thermal Insulation.
- ASTM C518 — Standard Test Method for Steady-State Thermal Transmission Properties.
- ASTM E84 — Standard Test Method for Surface Burning Characteristics.
- ASTM E2178 — Standard Test Method for Air Permeance of Building Materials.
- EN 14318:2013 — In-situ formed sprayed rigid polyurethane foam products.
- NFPA 286 — Standard Methods of Fire Tests for Evaluating Contribution of Wall and Ceiling Interior Finish.
- ANSI/ASHRAE 34-2022 — Designation and Safety Classification of Refrigerants.
- ГОСТ 30244-94 — Методы испытания на горючесть.
- СП 50.13330.2017 — Тепловая защита зданий.
- СП 61.13330.2020 — Тепловая изоляция оборудования и трубопроводов.
