---
title: "Закрытоячеистая напыляемая пена (ccSPF)"
aliases: ["Закрытоячеистая напыляемая пена (ccSPF)"]
description: "Физические свойства, теплотехнические характеристики и расчёт изоляции из закрытоячеистой напыляемой полиуретановой пены (closed-cell SPF, ccSPF): теплопроводность 0,024–0,027 Вт/(м·К), паробарьер, воздушный барьер, применение в системах ОВК."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["закрытоячеистая пена", "ccSPF", "closed-cell spray foam", "пенополиуретан", "теплоизоляция", "паробарьер", "воздушный барьер", "ОВК", "HVAC"]
categories: ["Материалы", "Теплоизоляция"]
tags: ["ccSPF", "закрытоячеистая", "closed-cell", "spray foam", "паробарьер", "воздушный барьер"]
weight: 2
---

## Обзор

Закрытоячеистая напыляемая полиуретановая пена (closed-cell spray polyurethane foam, ccSPF) — многофазный композитный материал, формируемый реакцией полиола и полиизоцианата на поверхности конструкции. Доля замкнутых пор диаметром 150–300 мкм превышает 90 % от общего объёма. Газ-вспениватель (HFC-245fa или HFO-1233zd) с низкой теплопроводностью, удерживаемый в ячейках, обеспечивает начальную теплопроводность 0,020–0,022 Вт/(м·К) — одно из наилучших значений среди напыляемых теплоизоляционных материалов.

Совокупность свойств ccSPF — высокое тепловое сопротивление, сплошной воздушный и паровой барьеры, хорошая адгезия к большинству строительных оснований и самонесущая структура — делает этот материал приоритетным выбором для энергоэффективных систем ОВК при жёстких требованиях к геометрическим размерам изоляционного слоя.

## Физические принципы

### Теплопередача через пористую структуру

Эффективная теплопроводность ccSPF:

{{< formula display="true" >}}
\lambda_{\text{эфф}} = \lambda_s \cdot f_s + \lambda_g \cdot f_g
{{< /formula >}}

где $\lambda_s \approx 0{,}20$ Вт/(м·К) — теплопроводность полимерного каркаса; $\lambda_g \approx 0{,}010{-}0{,}013$ Вт/(м·К) — теплопроводность газа-вспенивателя в ячейках (HFC-245fa/HFO при 20 °C); $f_s$ и $f_g$ — объёмные доли твёрдой и газовой фаз (типично $f_s \approx 0{,}05{-}0{,}10$, $f_g \approx 0{,}90{-}0{,}95$).

### Старение теплопроводности

По мере диффузии атмосферных газов (O₂, N₂) в ячейки и выхода вспенивателя теплопроводность возрастает. Стабилизированное значение при полном замещении:

{{< formula display="true" >}}
\lambda_{\text{стаб}} = \lambda_s \cdot f_s + \lambda_{\text{воздух}} \cdot f_g \approx 0{,}025{-}0{,}027 \text{ Вт/(м·К)}
{{< /formula >}}

Скорость диффузии определяется парциальным давлением газов и толщиной стенки ячейки. Для плиты толщиной 25 мм стабилизация занимает 3–5 лет; для 75 мм — 15–25 лет.

### Паропроницаемость

Замкнутая структура пор обусловливает высокое паросопротивление:

{{< formula display="true" >}}
Z = \frac{d}{\delta_v}
{{< /formula >}}

где $d$ — толщина слоя пены, м; $\delta_v$ — коэффициент паропроницаемости, нг/(м·с·Па). При $d = 50$ мм и $\delta_v = 0{,}08$ нг/(м·с·Па):

$$Z = \frac{0{,}050}{0{,}08 \times 10^{-9}} = 6{,}25 \times 10^8 \text{ м}^2\text{·с·Па/кг} \approx 250 \text{ м (экв. толщ. возд. слоя)}$$

Слой ccSPF толщиной 50 мм соответствует паровому барьеру класса II (< 1,0 перм по американской классификации); при толщине более 64 мм — классу I (< 0,1 перм), что эквивалентно алюминиевой фольге.

## Свойства материала

{{< table title="Физические и теплотехнические свойства закрытоячеистой напыляемой пены" >}}
| Параметр | Единица | Типовые значения | Стандарт |
|---|---|---|---|
| Плотность ρ | кг/м³ | 30–55 | ASTM D1622 |
| Теплопроводность λ (новый материал, 24 °C) | Вт/(м·К) | 0,020–0,022 | ASTM C518, ISO 8301 |
| LTTR (λ через 15 лет) | Вт/(м·К) | 0,025–0,027 | ASTM C1029 |
| Тепловое сопротивление R на 25 мм (LTTR) | м²·К/Вт | 0,93–1,00 | ASTM C1029 |
| Доля замкнутых пор | % | > 90 | ASTM D6226 |
| Паропроницаемость δ (25 мм слой) | нг/(м·с·Па) | 0,08–0,15 | ISO 12572, ASTM E96 |
| Паросопротивление (50 мм) | перм | 0,3–1,2 | ASTM E96 |
| Воздухопроницаемость (при 75 Па) | л/(с·м²) | < 0,002 | ASTM E2178 |
| Прочность на сжатие (10 %) | кПа | 120–276 | ASTM D1621 |
| Прочность на разрыв | кПа | 150–345 | ASTM D1623 |
| Водопоглощение за 24 ч | % объёма | < 2 | ASTM D2842 |
| Диапазон рабочих температур | °C | −60 до +100 | — |
{{< /table >}}

### Влияние плотности на теплопроводность

{{< table title="Теплопроводность ccSPF в зависимости от плотности и возраста" >}}
| Плотность, кг/м³ | λ (новый), Вт/(м·К) | λ (180 суток), Вт/(м·К) | λ (LTTR 15 лет), Вт/(м·К) |
|---|---|---|---|
| 30–35 | 0,020–0,022 | 0,024–0,025 | 0,025–0,026 |
| 40–45 | 0,021–0,023 | 0,025–0,026 | 0,026–0,027 |
| 50–55 | 0,022–0,024 | 0,026–0,027 | 0,027–0,028 |
{{< /table >}}

## Расчёт теплоизоляции

### Плоская поверхность (воздуховод)

Коэффициент теплопередачи через стенку изолированного воздуховода:

{{< formula display="true" >}}
U = \frac{1}{\dfrac{1}{h_i} + \dfrac{d}{\lambda} + \dfrac{1}{h_e}}
{{< /formula >}}

Тепловой поток на единицу площади:

$$q = U \cdot (T_e - T_i)$$

### Числовой пример — воздуховод кондиционирования

**Задача.** Воздуховод прямоугольного сечения в некондиционируемом подвальном помещении: $T_i = 10$ °C, $T_e = 30$ °C, относительная влажность воздуха 70 % (точка росы $T_{dp} \approx 23{,}9$ °C). Изоляция ccSPF: $\lambda = 0{,}026$ Вт/(м·К), $d = ?$ Конвективные коэффициенты: $h_i = 18$ Вт/(м²·К), $h_e = 9$ Вт/(м²·К). Требование: $T_{\text{нар}} \ge T_{dp} + 2\text{ °C} = 25{,}9$ °C.

**Решение.** Условие на температуру наружной поверхности:

$$T_{\text{нар}} = T_e - \frac{q}{h_e} \ge 25{,}9\text{ °C}$$

Допустимый тепловой поток:

$$q_{\text{доп}} = h_e \cdot (T_e - T_{\text{нар,min}}) = 9 \times (30 - 25{,}9) = 9 \times 4{,}1 = 36{,}9 \text{ Вт/м}^2$$

Минимальное суммарное сопротивление:

$$R_{\text{total,min}} = \frac{T_e - T_i}{q_{\text{доп}}} = \frac{30 - 10}{36{,}9} = 0{,}542 \text{ м}^2\text{·К/Вт}$$

Необходимое сопротивление изоляции:

$$R_{\text{изол}} = R_{\text{total,min}} - \frac{1}{h_i} - \frac{1}{h_e} = 0{,}542 - \frac{1}{18} - \frac{1}{9} = 0{,}542 - 0{,}056 - 0{,}111 = 0{,}375 \text{ м}^2\text{·К/Вт}$$

Минимальная толщина:

$$d = \lambda \cdot R_{\text{изол}} = 0{,}026 \times 0{,}375 = 0{,}0098 \text{ м} \approx 10 \text{ мм}$$

Принимаем $d = 20$ мм (стандартный проход ccSPF) с двукратным запасом для надёжности при неоднородности нанесения и коррозийном запасе по λ. При этом $U = 1/(0{,}056 + 0{,}020/0{,}026 + 0{,}111) = 1/(0{,}056 + 0{,}769 + 0{,}111) = 1/0{,}936 = 1{,}07$ Вт/(м²·К), $q = 1{,}07 \times 20 = 21{,}4$ Вт/м², $T_{\text{нар}} = 30 - 21{,}4/9 = 27{,}6$ °C — конденсации нет.

## Применение в системах ОВК

### Изоляция воздуховодов

ccSPF напыляется на наружную поверхность стальных воздуховодов при температурах подачи воздуха ниже точки росы. Монолитность покрытия устраняет мостики холода в местах опорных кронштейнов и фланцевых соединений, характерные при использовании рулонных изоляторов.

### Изоляция трубопроводов хладагента

Линии всасывания (суction lines) испарителей при температурах кипения от −5 °C (R-410A) до −40 °C (CO₂-системы): слой 20–60 мм ccSPF предотвращает поверхностную конденсацию и обеспечивает паробарьер без дополнительной алюминиевой оболочки.

### Воздушные барьеры ограждающих конструкций

В энергоэффективных зданиях (пассивный дом, ASHRAE 90.1, IECC) ccSPF толщиной 38–50 мм на стыках конструктивных элементов, проходах трубопроводов и электрических кабелей обеспечивает сплошность воздушного барьера. Снижение инфильтрации на 30–40 % уменьшает пиковую нагрузку на систему кондиционирования и позволяет применять агрегаты меньшей мощности.

{{< table title="Рекомендуемые толщины ccSPF для систем ОВК" >}}
| Применение | Температура | Рекомендуемая толщина, мм | Тепловое сопротивление LTTR, м²·К/Вт |
|---|---|---|---|
| Воздуховод подачи (T = 10 °C) | Умеренный климат | 20–40 | 0,74–1,54 |
| Воздуховод подачи (T = 10 °C) | Тёплый влажный | 40–60 | 1,54–2,31 |
| Линия всасывания хладагента | Любой | 20–50 | 0,74–1,92 |
| Ограждающие конструкции (воздушный барьер) | Холодный (< −20 °C зимой) | 50–100 | 1,92–3,85 |
| Паробарьер (класс I) | Любой | > 64 | > 2,46 |
{{< /table >}}

## Монтажные требования и контроль качества

Условия нанесения: температура подложки +4…+49 °C; влажность поверхности < 19 % для дерева и < 5 % для бетона и стали. Максимальная толщина за один проход — 25 мм (ccSPF); выдержка между проходами — 5–15 секунд для снятия экзотермического пика (до 120–180 °C). Превышение толщины прохода ведёт к образованию пустот, горению и потере адгезии.

Контроль качества: отбор кернов по ASTM D1622 (плотность) — 1 образец на 93 м² площади нанесения; термографический контроль через 24–48 ч после нанесения для выявления пустот и участков с недостаточной толщиной.

## Пожарная безопасность

ccSPF — горючий материал, требующий теплового барьера при открытом расположении. Слой гипсокартона 12,7 мм обеспечивает нормируемую 15-минутную защиту (IRC R316.4, СП 60.13330). Специальные составы ccSPF с барьером воспламенения (ignition barrier, NFPA 286) допускают применение без дополнительной отделки на чердаках и в подвалах при удалении от источников зажигания.

## Стандарты и нормативные требования

{{< table title="Нормативная база для ccSPF в системах ОВК" >}}
| Область | Стандарт | Содержание |
|---|---|---|
| Технические условия | ASTM C1029, EN 14318 | Напыляемые жёсткие полиуретановые пены |
| Плотность | ASTM D1622 | Кажущаяся плотность ячеистых пластмасс |
| Теплопроводность | ASTM C518, ISO 8301 | Метод защищённой горячей пластины |
| Паропроницаемость | ASTM E96, ISO 12572 | Чашечный метод |
| Воздухопроницаемость | ASTM E2178 | Лабораторный метод |
| Горючесть | ASTM E84, NFPA 286, ГОСТ 30244 | Распространение пламени, дымообразование |
| Энергоэффективность зданий | ASHRAE 90.1-2022, IECC | Минимальные R-значения, воздушный барьер |
| Тепловая защита (РФ) | СП 50.13330.2017 | Нормируемое термическое сопротивление |
| Изоляция трубопроводов (РФ) | СП 61.13330.2020 | Тепловая изоляция оборудования и трубопроводов |
| Горючесть (РФ) | ГОСТ 30244-94, ГОСТ Р 50583 | Группы горючести полимерных материалов |
{{< /table >}}

## Источники

- ASHRAE Handbook Fundamentals 2021, Chapter 33 — Thermal Insulation.
- ASHRAE 90.1-2022 — Energy Standard for Buildings.
- ASTM C1029 — Standard Specification for Spray-Applied Rigid Cellular Polyurethane Thermal Insulation.
- ASTM C518 — Standard Test Method for Steady-State Thermal Transmission Properties.
- ASTM D1622 — Standard Test Method for Apparent Density of Rigid Cellular Plastics.
- ASTM E96 — Standard Test Methods for Water Vapor Transmission of Materials.
- ASTM E2178 — Standard Test Method for Air Permeance of Building Materials.
- EN 14318:2013 — In-situ formed sprayed rigid polyurethane foam products.
- NFPA 286 — Standard Methods of Fire Tests for Evaluating Contribution of Wall and Ceiling Interior Finish.
- ISO 8301:1991 — Thermal insulation, determination of thermal resistance.
- ISO 12572:2016 — Hygrothermal performance, water vapour transmission properties.
- ГОСТ 30244-94 — Методы испытания на горючесть.
- СП 50.13330.2017 — Тепловая защита зданий.
- СП 61.13330.2020 — Тепловая изоляция оборудования и трубопроводов.
