---
title: "Медная труба"
aliases: ["Медная труба"]
description: "Технические характеристики медных труб для систем ОВК: типы K, L, M, DWV и ACR по ASTM B88 и B280 — размерные данные, номиналы давления, тепловое расширение, методы соединения, коррозионная стойкость, нормативная база."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["медная труба", "copper pipe", "ASTM B88", "type K", "type L", "type M", "ACR", "хладагент", "тепловое расширение", "пайка", "ОВК", "HVAC"]
categories: ["Материалы", "Трубопроводы"]
tags: ["медная труба", "copper", "ASTM B88", "type K", "type L", "type M", "ACR", "пайка", "хладагент"]
weight: 1
---

## Обзор

Медные трубы (ASTM B88, ASTM B280) — отраслевой стандарт для трубопроводов питьевого водоснабжения, гидронного (водяного) отопления, трубопроводов охлаждённой воды (chilled water) и хладагентных линий в системах ОВК. Медь сочетает исключительную коррозионную стойкость, антимикробные свойства, широкий рабочий диапазон температур (от −196 °C до +204 °C для Type L) и хорошую обрабатываемость. Срок службы медных трубопроводов при правильном подборе химии воды превышает 50 лет.

Теплопроводность меди (385–401 Вт/(м·К)) значительно выше стали, что ускоряет нежелательный теплообмен на неизолированных участках, но обеспечивает превосходную теплопередачу в теплообменниках и змеевиках.

## Теплофизические и физические свойства

{{< table title="Основные свойства технической меди (Cu-OF, Cu-DHP)" >}}
| Свойство | Значение | Единица | Источник |
|---|---|---|---|
| Теплопроводность λ (при 20 °C) | 385–401 | Вт/(м·К) | ASHRAE Handbook Fundamentals, гл. 33 |
| Удельная теплоёмкость c | 385 | Дж/(кг·К) | ГОСТ 617 |
| Коэффициент линейного расширения α | 16,6 × 10⁻⁶ | К⁻¹ | ASME B31.9 |
| Плотность ρ | 8 940 | кг/м³ | ГОСТ 617 |
| Температура плавления | 1 083 | °C | — |
| Модуль упругости E | 117 | ГПа | ASTM B88 |
| Предел прочности при растяжении (отожжённая) | 221 | МПа | ASTM B88 |
| Предел прочности при растяжении (холоднодеформированная) | 276 | МПа | ASTM B88 |
| Коэффициент Пуассона | 0,33 | — | — |
{{< /table >}}

## Типы медных труб по ASTM B88

Стандарт ASTM B88 определяет четыре основных типа медных труб, различающихся толщиной стенки. Маркировка нанесена цветной полосой: Type K — зелёная, Type L — синяя, Type M — красная, DWV — жёлтая.

### Type K — наиболее толстостенная

Применение: подземные водопроводы, системы высокого давления, медицинские газы, противопожарная защита.

{{< table title="Размерные данные медных труб Type K (выборочно)" >}}
| DN (дюйм) | НД, мм | Толщина стенки, мм | ВД, мм | Масса, кг/м |
|---|---|---|---|---|
| 1/2 | 15,88 | 1,24 | 13,39 | 0,512 |
| 3/4 | 22,22 | 1,65 | 18,92 | 0,954 |
| 1 | 28,58 | 1,65 | 25,27 | 1,249 |
| 1-1/2 | 41,28 | 1,83 | 37,62 | 2,024 |
| 2 | 53,98 | 2,11 | 49,76 | 3,067 |
| 3 | 79,38 | 2,77 | 73,84 | 5,954 |
{{< /table >}}

### Type L — стандарт для ОВК

Наиболее распространённый тип для надземных трубопроводов в коммерческом строительстве: водоснабжение, охлаждённая вода, горячее водоснабжение, солнечное теплоснабжение.

{{< table title="Размерные данные медных труб Type L (выборочно)" >}}
| DN (дюйм) | НД, мм | Толщина стенки, мм | ВД, мм | Масса, кг/м |
|---|---|---|---|---|
| 1/2 | 15,88 | 1,02 | 13,84 | 0,424 |
| 3/4 | 22,22 | 1,14 | 19,94 | 0,677 |
| 1 | 28,58 | 1,27 | 26,04 | 0,975 |
| 1-1/2 | 41,28 | 1,52 | 38,23 | 1,697 |
| 2 | 53,98 | 1,78 | 50,42 | 2,604 |
| 3 | 79,38 | 2,29 | 74,80 | 4,960 |
{{< /table >}}

{{< table title="Номиналы давления медных труб Type L при различных температурах (МПа)" >}}
| DN (дюйм) | T = 38 °C | T = 65 °C | T = 93 °C | T = 121 °C |
|---|---|---|---|---|
| 1/2 | 5,90 | 5,59 | 5,17 | 4,73 |
| 1 | 4,10 | 3,89 | 3,59 | 3,28 |
| 2 | 3,04 | 2,88 | 2,66 | 2,44 |
| 3 | 2,69 | 2,55 | 2,35 | 2,16 |
{{< /table >}}

### Type M — жилое применение

Наименьшая толщина стенки; применяется в жилых зданиях и системах напольного лучистого отопления при давлении до 1 МПа.

### Type DWV — безнапорный дренаж

Дренажные, сточные и вентиляционные трубы (drainage, waste, vent) для безнапорных систем конденсатоотвода и санитарного дренажа. Максимальное давление — 0,10 МПа при 38 °C.

### Тип ACR — хладагентные системы

Трубы кондиционирования воздуха и холодоснабжения (air conditioning and refrigeration, ACR) изготавливают по ASTM B280. Отличия от ASTM B88:

- калибруются по фактическому наружному диаметру (не номинальному);
- дегидратированы, заполнены азотом, закрыты концевыми заглушками — требование чистоты хладагентного контура;
- доступны как в холоднодеформированном (temper H), так и отожжённом (temper O) состоянии.

{{< table title="Типовые размеры медных труб ACR" >}}
| НД, мм | Толщина стенки, мм | ВД, мм | Применение |
|---|---|---|---|
| 6,35 | 0,76 | 4,83 | Жидкостная линия, малые системы |
| 9,52 | 0,81 | 7,90 | Жидкостная линия |
| 12,70 | 0,81 | 11,07 | Линия жидкости и всасывания |
| 15,88 | 0,89 | 14,10 | Линия всасывания |
| 22,22 | 1,14 | 19,94 | Линия всасывания, крупные системы |
{{< /table >}}

## Расчёт теплового расширения

{{< formula display="true" >}}
\Delta L = \alpha \cdot L \cdot \Delta T
{{< /formula >}}

### Числовой пример

**Задача.** Медный трубопровод горячей воды DN 25 (Type L) длиной $L = 40$ м; монтаж при $T_{\text{монт}} = 15$ °C, рабочая температура $T_{\text{раб}} = 80$ °C. Коэффициент расширения $\alpha = 16{,}6 \times 10^{-6}$ К⁻¹. Определить удлинение и выбрать тип компенсатора.

**Решение:**

$$\Delta T = 80 - 15 = 65\text{ °C}$$

$$\Delta L = 16{,}6 \times 10^{-6} \times 40 \times 65 = 0{,}0431\text{ м} = 43{,}1\text{ мм}$$

Для компенсации 43,1 мм необходима U-образная компенсационная петля или сильфонный компенсатор. Минимальная длина плеча П-образного компенсатора (по ASME B31.9) при допускаемом напряжении изгиба σ_доп = 70 МПа и НД = 28,58 мм:

$$L_{\text{плечо}} = \sqrt{\frac{3 \cdot E \cdot D_{\text{нд}} \cdot \Delta L}{2 \cdot \sigma_{\text{доп}}}} = \sqrt{\frac{3 \times 117 \times 10^3 \times 0{,}02858 \times 0{,}0431}{2 \times 70}} \approx 0{,}96\text{ м}$$

Принимают П-образный компенсатор с плечами не менее 1,0 м.

## Методы соединения

### Мягкая пайка (soldering)

Капиллярное затекание припоя в кольцевой зазор 0,05–0,15 мм. Бессвинцовый припой 95Sn-5Sb (диапазон плавления 232–240 °C) или 97Sn-3Cu (227–254 °C) по ASTM B828 — обязателен для питьевой воды. Предел прочности соединения 46–65 МПа. Максимальная рабочая температура: 121 °C для водяных систем, 177 °C для гидравлических.

### Твёрдая пайка (brazing)

Процесс при 600–900 °C с наполнителями BCuP-3 (93Cu-5Ag-5P, тликвидус 818 °C) или BCuP-5 (80Cu-15Ag-5P, тликвидус 802 °C) по AWS A5.8. Прочность шва превышает прочность основного металла. Обязательна при соединении хладагентных трубопроводов ACR (EN 378, ASHRAE 15); продувка азотом предотвращает окисление внутренней поверхности.

### Прессовые и компрессионные фитинги

Не требуют открытого огня — значительное преимущество в действующих зданиях. Прессовые соединения до 121 °C и давления 1,2–2,4 МПа; компрессионные — до 93 °C.

## Коррозионная стойкость

Медь формирует защитный оксидный слой (патина), предотвращающий дальнейшую коррозию при нейтральных и слабощелочных значениях pH. Критические режимы коррозии:

- **Точечная коррозия (pitting)**: pH < 6,5 или высокий уровень хлоридов (> 250 мг/л);
- **Эрозионная коррозия**: скорость потока > 2,4 м/с (холодная вода) или > 1,5 м/с (горячая вода > 60 °C);
- **Гальваническая коррозия**: медь — катод при контакте со сталью или алюминием; необходимы диэлектрические вставки.

{{< table title="Допустимые параметры качества воды для медных трубопроводов" >}}
| Параметр | Допустимый диапазон | Риск при выходе за диапазон |
|---|---|---|
| pH | 6,5–8,5 | < 6,5 — кислотная коррозия |
| Щёлочность | 50–150 мг/л CaCO₃ | < 50 — недостаточный буфер |
| Хлориды | < 250 мг/л | Инициирование точечной коррозии |
| Скорость потока (горячая вода) | < 1,5 м/с | Эрозионная коррозия |
| Индекс Ланжелье (LSI) | −0,5…+0,5 | > +0,5 — накипь; < −0,5 — коррозия |
{{< /table >}}

## Расстояния между опорами

{{< table title="Максимальные расстояния между опорами для медных труб" >}}
| DN (НД), мм | Холоднодеформированная (H), м | Отожжённая (O), м |
|---|---|---|
| 12,7–19,1 | 1,8 | 1,2 |
| 25,4–31,8 | 2,4 | 1,8 |
| 38,1–50,8 | 3,0 | 2,4 |
| 63,5–101,6 | 3,7 | 3,0 |
{{< /table >}}

*Вертикальные стояки крепятся на каждом этаже (через каждые 3 м максимум).*

## Стандарты и нормативные требования

{{< table title="Нормативная база для медных труб в системах ОВК" >}}
| Область | Стандарт | Содержание |
|---|---|---|
| Трубы для водоснабжения | ASTM B88 | Type K, L, M, DWV; размеры и давления |
| Трубы ACR | ASTM B280 | Хладагентные линии; чистота и дегидратация |
| Трубопроводы зданий | ASME B31.9 | Расчёт, допускаемые напряжения, опоры |
| Трубопроводы хладагента | ASME B31.5 | Холодильные системы; материалы и испытания |
| Пайка | ASTM B828, AWS A5.8 | Капиллярная пайка; припои |
| Безопасность хладагентных систем | EN 378-2, ASHRAE 15 | Холодильные установки; трубопроводы |
| Медные трубы (РФ) | ГОСТ 617-2006 | Бесшовные медные трубы |
| Изоляция трубопроводов | СП 61.13330.2020 | Минимальные толщины тепловой изоляции |
{{< /table >}}

## Источники

- ASHRAE Handbook Fundamentals 2021, Chapter 33 — Thermal Properties of Building and Insulating Materials.
- ASHRAE Handbook HVAC Systems and Equipment 2020, Chapter 11 — Piping.
- ASHRAE 15-2022 — Safety Standard for Refrigeration Systems.
- ASME B31.9 — Building Services Piping.
- ASME B31.5 — Refrigeration Piping and Heat Transfer Components.
- ASTM B88 — Standard Specification for Seamless Copper Water Tube.
- ASTM B280 — Standard Specification for Seamless Copper Tube for Air Conditioning and Refrigeration Field Service.
- ASTM B828 — Standard Practice for Making Capillary Joints by Soldering.
- AWS A5.8 — Specification for Filler Metals for Brazing and Braze Welding.
- EN 378-2:2016 — Refrigerating Systems and Heat Pumps, Safety and Environmental Requirements.
- ГОСТ 617-2006 — Трубы медные бесшовные.
- СП 61.13330.2020 — Тепловая изоляция оборудования и трубопроводов.
