---
title: "Материалы воздуховодов"
aliases: ["Материалы воздуховодов"]
description: "Физические свойства и критерии выбора материалов воздуховодов для систем ОВК: оцинкованная сталь, алюминий, нержавеющая сталь, стекловолокнистая панель, гибкий воздуховод — толщины по SMACNA, классы давления, тепловые и акустические характеристики."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["воздуховоды", "ductwork", "оцинкованная сталь", "алюминий", "нержавеющая сталь", "стекловолокно", "SMACNA", "ОВК", "HVAC", "теплопроводность", "утечки"]
categories: ["Материалы", "Воздуховоды"]
tags: ["воздуховоды", "ductwork", "SMACNA", "оцинкованная сталь", "алюминий", "стекловолокно", "герметизация"]
weight: 5
---

## Обзор

Воздухораспределительная сеть (ductwork) — один из наиболее материалоёмких и трудоёмких компонентов системы ОВК. Выбор материала воздуховода определяет тепловые потери, утечки воздуха, акустические характеристики, коррозионную стойкость и стоимость системы. Каждый материал имеет характерную область применения, ограниченную классом давления, рабочей температурой и условиями эксплуатационной среды.

Нормативную основу проектирования воздуховодов образуют стандарты SMACNA (Sheet Metal and Air Conditioning Contractors' National Association) — в части конструктивного исполнения и толщин, и ASHRAE 90.1 — в части минимальных требований к теплоизоляции и классу герметизации. В России требования к воздуховодам установлены СП 60.13330.2020 и ГОСТ 24751.

## Оцинкованная сталь

### Состав и свойства

Оцинкованный стальной воздуховод из листа ASTM A653 или A924 с цинковым покрытием G60 (0,18 г/см²) или G90 (0,27 г/см²) — преобладающий материал для коммерческих и промышленных воздуховодов.

{{< table title="Физические свойства оцинкованной стали для воздуховодов" >}}
| Свойство | Значение | Единица |
|---|---|---|
| Плотность ρ (основной металл) | 7 850 | кг/м³ |
| Теплопроводность λ (при 20 °C) | 45–52 | Вт/(м·К) |
| Коэффициент линейного расширения α | 11,7 × 10⁻⁶ | К⁻¹ |
| Предел текучести σ_т | 230–280 | МПа |
| Модуль упругости E | 200 | ГПа |
| Максимальная рабочая температура | 150 | °C |
| Скорость коррозии (внутренние условия) | 0,003–0,008 | мм/год |
{{< /table >}}

### Толщины листа по SMACNA

Стандарты SMACNA устанавливают минимальную толщину в зависимости от класса статического давления и максимального размера поперечного сечения воздуховода.

{{< table title="Минимальные толщины листа (gauge) для прямоугольных воздуховодов — SMACNA" >}}
| Максимальная сторона | Давление ≤ 125 Па | Давление ≤ 250 Па | Давление ≤ 500 Па |
|---|---|---|---|
| ≤ 305 мм | 26 ga (0,475 мм) | 26 ga | 24 ga (0,607 мм) |
| 330–760 мм | 24 ga | 22 ga (0,759 мм) | 22 ga |
| 790–1 370 мм | 22 ga | 22 ga | 20 ga (0,912 мм) |
| 1 400–2 130 мм | 20 ga | 20 ga | 18 ga (1,214 мм) |
| 2 160–2 440 мм | 18 ga | 18 ga | 16 ga (1,519 мм) |
{{< /table >}}

### Герметизация воздуховодов (ASHRAE 90.1)

Класс герметизации определяет допустимую удельную утечку воздуха:

{{< table title="Классы герметизации воздуховодов (ASHRAE 90.1)" >}}
| Класс | Допустимая утечка | Применение |
|---|---|---|
| Класс A | ≤ 6,8 м³/(ч·100 м²) при 250 Па | Наружный воздух, вытяжка |
| Класс B | ≤ 13,6 м³/(ч·100 м²) при 250 Па | Рециркулирующий воздух |
| Класс C | ≤ 20,4 м³/(ч·100 м²) при 250 Па | Подача ниже вентилятора |
{{< /table >}}

## Алюминиевые воздуховоды

Сплав 3003-H14 — стандарт для алюминиевых воздуховодов. Плотность 2 730 кг/м³ (35 % от стали) снижает нагрузку на несущие конструкции. Коэффициент теплового расширения (23,2 × 10⁻⁶ К⁻¹) вдвое превышает сталь, что требует внимания к компенсации при перепадах температур. Стоимость в 2–3 раза выше оцинкованной стали.

{{< table title="Физические свойства алюминиевого сплава 3003-H14" >}}
| Свойство | Значение | Сравнение со сталью |
|---|---|---|
| Плотность ρ | 2 730 кг/м³ | 35 % от стали |
| Теплопроводность λ | 173 Вт/(м·К) | в 3,8 раза выше |
| Коэффициент расширения α | 23,2 × 10⁻⁶ К⁻¹ | в 2,0 раза выше |
| Предел текучести σ_т | 110 МПа | 40–50 % от стали |
| Модуль упругости E | 69 ГПа | 34 % от стали |
| Максимальная температура | 200 °C | выше оцинкованной стали |
{{< /table >}}

Пониженный модуль упругости алюминия требует более толстого листа или уменьшенного шага усилений для достижения эквивалентной жёсткости конструкции.

## Нержавеющая сталь

Применяется в высококоррозионных средах: вытяжка кухонь (type 304), лабораторные системы, химические производства (type 316 с молибденом для стойкости к хлоридам), пищевая промышленность, высокотемпературная вытяжка (до 870 °C).

{{< table title="Физические свойства нержавеющей стали type 304" >}}
| Свойство | Значение |
|---|---|
| Плотность ρ | 8 000 кг/м³ |
| Теплопроводность λ | 16,2 Вт/(м·К) |
| Коэффициент расширения α | 17,3 × 10⁻⁶ К⁻¹ |
| Предел текучести σ_т | 210–280 МПа |
| Максимальная температура (type 304) | 870 °C |
| Относительная стоимость (vs оцинк. сталь) | 4–8× |
{{< /table >}}

Нержавеющая сталь сохраняет прочность при температурах выше 200 °C, при которых цинковое покрытие оцинкованной стали разрушается.

## Стекловолокнистая панель воздуховода (Duct Board)

Жёсткая панель (duct board) из стекловаты (плотность 48–96 кг/м³) с внутренней облицовкой FSK (foil-scrim-kraft — алюминиевая фольга + стеклосетка + крафт-бумага) совмещает воздушный канал, тепловую изоляцию и частичное акустическое поглощение.

{{< table title="Тепловые и акустические свойства стекловолокнистой панели (96 кг/м³)" >}}
| Свойство | Значение | Единица |
|---|---|---|
| Теплопроводность λ (при 24 °C) | 0,040–0,042 | Вт/(м·К) |
| Тепловое сопротивление R на 38 мм | ≈ 0,94 | м²·К/Вт |
| Максимальная рабочая температура | 121 | °C |
| Максимальное статическое давление (стандарт.) | 500 | Па |
| Максимальная скорость воздуха | 12,7 | м/с |
| Вставочные потери (500 Гц) | 0,26–0,39 | дБ/м |
| Вставочные потери (1000 Гц) | 0,49–0,66 | дБ/м |
{{< /table >}}

Панель толщиной 38 мм обеспечивает примерно R = 0,94 м²·К/Вт — значительно выше, чем незащищённый металлический воздуховод. Это снижает потребность в отдельной наружной изоляции и уменьшает число глушителей на системе.

**Ограничения.** Стекловолокнистые панели требуют контролируемой влажности (ОВ постоянно < 80 %); при намокании теряют прочность и могут поддерживать рост микроорганизмов. ASHRAE 62.1 обязывает поддерживать чистоту и сухость воздуховодов из стекловолокна.

## Гибкий воздуховод

### Конструкция

Гибкий изолированный воздуховод состоит из: внутренней полимерной или металлизированной плёнки (полиэстер, алюминий), опорной проволочной спирали из пружинной стали, слоя изоляции из стекловаты (R = 0,74–1,41 м²·К/Вт) и внешнего парозащитного чехла FSK.

{{< table title="Технические характеристики гибкого воздуховода" >}}
| Свойство | Значение | Единица |
|---|---|---|
| Стандартные диаметры | 102–508 | мм |
| Максимальное давление (UL 181 класс 1) | 500–750 | Па |
| Максимальная скорость воздуха | 4,6–6,1 | м/с |
| Рекомендуемая максимальная длина | 1,5 | м |
| Диапазон рабочих температур | −29…+71 | °C |
{{< /table >}}

### Потери давления и монтажные требования

Гибкий воздуховод в полностью вытянутом состоянии создаёт в 1,4–1,8 раза большие потери давления по сравнению с гладким металлическим воздуховодом. При сжатии до 60 % рабочей длины этот коэффициент возрастает до 2,5–4,0 — это наиболее распространённая причина ухудшения производительности систем в реальных объектах.

Требования к монтажу (IMC, SMACNA):
- вытянуть на полную длину, устранив провисания и перегибы;
- крепление опорами с максимальным интервалом 1,2 м;
- не более двух поворотов на 90° в одном пролёте;
- герметизация концевых соединений двойными хомутами.

## Расчёт теплового расширения воздуховода

### Числовой пример

**Задача.** Прямоугольный воздуховод из оцинкованной стали длиной $L = 25$ м; диапазон температур от $T_{\text{хол}} = 8$ °C (летний режим) до $T_{\text{гор}} = 50$ °C (зимний режим). Найти максимальное линейное расширение и сравнить с аналогичным воздуховодом из алюминия.

**Решение:**

$$\Delta T = 50 - 8 = 42\text{ °C}$$

Сталь ($\alpha_{\text{ст}} = 11{,}7 \times 10^{-6}$ К⁻¹):

$$\Delta L_{\text{ст}} = 11{,}7 \times 10^{-6} \times 25 \times 42 = 12{,}3\text{ мм}$$

Алюминий ($\alpha_{\text{Al}} = 23{,}2 \times 10^{-6}$ К⁻¹):

$$\Delta L_{\text{Al}} = 23{,}2 \times 10^{-6} \times 25 \times 42 = 24{,}4\text{ мм}$$

Алюминиевый воздуховод расширяется вдвое больше стального. При длинных прямолинейных участках алюминиевых воздуховодов необходима установка компенсационных узлов (скользящих соединений, гибких вставок) через каждые 10–15 м.

## Матрица сравнения материалов воздуховодов

{{< table title="Сравнение материалов воздуховодов по ключевым критериям" >}}
| Критерий | Оц. сталь | Алюминий | Нерж. сталь | Стекловолокно | Гибкий |
|---|---|---|---|---|---|
| Начальная стоимость (индекс) | 1,0 | 2,0–3,0 | 4,0–8,0 | 0,7–1,0 | 0,5–0,8 |
| Коррозионная стойкость | Хорошая | Отличная | Превосходная | Н/П | Хорошая |
| Масса (кг/м²) | 1,0–2,5 | 0,35–0,90 | 1,0–2,5 | 0,1–0,3 | 0,2–0,5 |
| Тепловая эффективность (без доп. изол.) | Низкая | Низкая | Низкая | Отличная | Хорошая |
| Акустическое затухание | Низкое | Низкое | Низкое | Отличное | Хорошее |
| Несущая способность по давлению | Отличная | Хорошая | Отличная | Умеренная | Ограниченная |
| Срок службы, лет | 20–30 | 30–50 | > 50 | 15–25 | 10–15 |
{{< /table >}}

## Стандарты и нормативные требования

{{< table title="Нормативная база для воздуховодов систем ОВК" >}}
| Область | Стандарт | Содержание |
|---|---|---|
| Конструкция воздуховодов | SMACNA HVAC Duct Construction Standards, 3rd Ed. | Толщины, усиление, соединения, герметизация |
| Герметизация | ASHRAE 90.1-2022 | Классы герметизации A, B, C |
| Стекловолокнистая панель | UL 181 | Классификация воздуховодных систем |
| Качество воздуха в помещениях | ASHRAE 62.1 | Требования к чистоте воздуховодов |
| Воздуховоды из оцинкованной стали | ASTM A653 | Листовая сталь с горячим оцинкованием |
| Алюминиевый лист | ASTM B209 | Сплавы и допуски |
| Гибкие воздуховоды | IMC 603.4 | Ограничения применения, максимальная длина |
| Испытание на утечку | SMACNA HVAC Air Duct Leakage Test Manual | Методика и протоколы испытания |
| Воздуховоды (РФ) | ГОСТ 24751, СП 60.13330.2020 | Системы вентиляции и кондиционирования |
{{< /table >}}

## Источники

- ASHRAE Handbook Fundamentals 2021, Chapter 33 — Thermal Properties of Building and Insulating Materials.
- ASHRAE Handbook HVAC Systems and Equipment 2020, Chapter 19 — Air Distribution.
- ASHRAE 90.1-2022 — Energy Standard for Buildings.
- ASHRAE 62.1-2022 — Ventilation for Acceptable Indoor Air Quality.
- SMACNA HVAC Duct Construction Standards, Metal and Flexible, 3rd Ed., 2005.
- SMACNA HVAC Air Duct Leakage Test Manual, 2012.
- UL 181 — Factory-Made Air Ducts and Air Connectors.
- ASTM A653 — Standard Specification for Steel Sheet, Zinc-Coated by the Hot-Dip Process.
- IMC (International Mechanical Code) — Section 603, Air Distribution Systems.
- ГОСТ 24751-81 — Вентиляция зданий, воздуховоды.
- СП 60.13330.2020 — Отопление, вентиляция и кондиционирование воздуха.
