---
title: "Стеклопластик FRP"
aliases: ["Стеклопластик FRP"]
description: "Физические свойства, проектирование и применение стеклопластиковых трубопроводов и воздуховодов (FRP, fiberglass reinforced plastic, GRP) в системах ОВК: коррозионная стойкость, теплопроводность, гидравлический расчёт, нормативная база."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["стеклопластик", "FRP", "GRP", "fiberglass reinforced plastic", "коррозионная стойкость", "воздуховоды", "трубопроводы", "ОВК", "HVAC", "теплопроводность"]
categories: ["Материалы", "Трубопроводы", "Воздуховоды"]
tags: ["FRP", "GRP", "стеклопластик", "коррозионная стойкость", "воздуховоды", "трубопроводы", "химическая стойкость"]
weight: 4
---

## Обзор

Стеклопластик (fiberglass reinforced plastic, FRP; в европейской терминологии — glass reinforced plastic, GRP) — конструкционный композитный материал, состоящий из полимерной смолы, армированной стекловолокном. В системах ОВК и промышленных трубопроводных сетях FRP применяется для изготовления воздуховодов, трубопроводов и фитингов в условиях, недоступных для металлов: при воздействии агрессивных химических сред, морского воздуха, кислотных почв и при жёстких требованиях к минимизации массы конструкции.

Сочетание высокой коррозионной стойкости, низкой плотности (в 3–4 раза меньше стали) и гладкой внутренней поверхности (шероховатость Ra ≈ 1–3 мкм) делает FRP конкурентоспособным решением для промышленных объектов с агрессивными средами, когда стоимость жизненного цикла важнее начальной стоимости. Срок службы FRP трубопроводов при правильном подборе смолы превышает 50 лет.

## Физические свойства и механизм коррозионной стойкости

Отсутствие металлических компонентов исключает электрохимическую коррозию. Полимерная матрица химически инертна к широкому спектру агрессивных сред; стекловолокно обеспечивает механическую прочность. Внутренний барьерный слой (富树脂层, resin-rich layer) толщиной 1–3 мм создаёт дополнительную химическую защиту.

{{< table title="Основные физические свойства FRP" >}}
| Свойство | Значение | Единица | Примечание |
|---|---|---|---|
| Плотность ρ | 1 800–2 100 | кг/м³ | В зависимости от доли волокна |
| Прочность на растяжение | 200–400 | МПа | Вдоль волокон |
| Модуль упругости E | 10–20 | ГПа | Vs 200 ГПа у стали |
| Теплопроводность λ | 0,25–0,40 | Вт/(м·К) | В 130–150 раз ниже стали |
| Коэффициент линейного расширения α | 15–20 × 10⁻⁶ | К⁻¹ | Зависит от ориентации волокон |
| Водопоглощение за 24 ч | < 0,3 | % масс. | ASTM D570 |
| Рабочий диапазон температур | −40 до +140 | °C | Зависит от типа смолы |
| Шероховатость внутренней поверхности Ra | 1–3 | мкм | Vs 15–50 мкм у оцинк. стали |
{{< /table >}}

Низкая теплопроводность FRP (0,25–0,40 Вт/(м·К)) обеспечивает определённую теплоизолирующую функцию стенки трубопровода — в отличие от стальных труб, где теплопроводностью стенки пренебрегают. Однако для большинства применений в ОВК требуется дополнительная внешняя изоляция.

## Типы смол и их применение

### Полиэфирные смолы (polyester)

Наиболее распространённый выбор: низкая стоимость, удовлетворительная химическая стойкость при температурах до 60–80 °C. Применяются в системах водоснабжения, дренажа и вентиляции при умеренных химических нагрузках.

### Винилэфирные смолы (vinyl ester)

Повышенная химическая стойкость к кислотам, щелочам и органическим растворителям; рабочая температура до 110–130 °C. Рекомендуются для систем химической вентиляции и кислотостойких трубопроводов. Стоимость на 20–40 % выше полиэфирных смол.

### Эпоксидные смолы (epoxy)

Наилучшая химическая стойкость и адгезия; рабочая температура до 130–140 °C. Применяются при экстремальных химических нагрузках (сильные окислители, концентрированные кислоты). Стоимость — в 2–3 раза выше полиэфирных.

## Геометрия труб и рабочие давления

FRP трубопроводы выпускаются наружными диаметрами от 25 до 3 000 мм. Стандартные размеры (NPS — Nominal Pipe Size) совместимы с металлическими трубами по присоединительным размерам фланцев.

{{< table title="Типовые рабочие давления FRP трубопроводов в зависимости от диаметра" >}}
| Наружный диаметр, мм | Толщина стенки, мм | Рабочее давление, МПа | Смола |
|---|---|---|---|
| 50 | 3–4 | 1,0–1,6 | Полиэфир / винилэфир |
| 100 | 4–5 | 0,8–1,4 | Полиэфир / винилэфир |
| 300 | 6–8 | 0,6–1,2 | Полиэфир |
| 600 | 9–12 | 0,4–1,0 | Полиэфир |
| 1 000 | 12–16 | 0,4–0,8 | Полиэфир |
{{< /table >}}

## Гидравлический расчёт

Потери давления в FRP воздуховоде или трубопроводе определяются по формуле Дарси — Вейсбаха:

{{< formula display="true" >}}
\Delta P = \lambda_f \cdot \frac{L}{D_h} \cdot \rho \cdot \frac{v^2}{2}
{{< /formula >}}

где $\lambda_f$ — коэффициент гидравлического трения (coefficient of friction); $L$ — длина участка, м; $D_h$ — гидравлический диаметр, м; $\rho$ — плотность среды, кг/м³; $v$ — скорость потока, м/с.

Для FRP с шероховатостью Ra = 1–3 мкм коэффициент $\lambda_f$ в диапазоне Re = 5 000–100 000 составляет 0,012–0,018, что на 20–35 % ниже, чем для оцинкованной стали (Ra = 15–50 мкм; $\lambda_f \approx 0{,}018{-}0{,}025$) при тех же числах Рейнольдса.

### Числовой пример

**Задача.** Воздуховод FRP круглого сечения, диаметр $D = 500$ мм, скорость воздуха $v = 8$ м/с, длина участка $L = 50$ м. Плотность воздуха при $T = 25$ °C и $P = 101{,}3$ кПа: $\rho = 1{,}184$ кг/м³. Коэффициент трения для FRP: $\lambda_f = 0{,}015$. Сравнить с оцинкованной сталью ($\lambda_f = 0{,}020$).

**Решение:**

Динамическое давление:

$$P_{\text{дин}} = \rho \cdot \frac{v^2}{2} = 1{,}184 \times \frac{8^2}{2} = 1{,}184 \times 32 = 37{,}9\text{ Па}$$

Потери давления в FRP воздуховоде:

$$\Delta P_{\text{FRP}} = \lambda_f \cdot \frac{L}{D} \cdot P_{\text{дин}} = 0{,}015 \times \frac{50}{0{,}50} \times 37{,}9 = 0{,}015 \times 100 \times 37{,}9 = 56{,}9\text{ Па}$$

Потери давления в оцинкованном стальном воздуховоде:

$$\Delta P_{\text{сталь}} = 0{,}020 \times 100 \times 37{,}9 = 75{,}8\text{ Па}$$

Экономия давления при применении FRP: $75{,}8 - 56{,}9 = 18{,}9$ Па (25 %). На уровне системы это позволяет снизить мощность вентилятора или увеличить скорость воздуха без роста потребляемой мощности.

## Проверка прочности стенки на внутреннее давление

Напряжение в стенке трубопровода (формула Барлоу):

{{< formula display="true" >}}
\sigma = \frac{p \cdot D_{\text{нд}}}{2 \cdot t}
{{< /formula >}}

где $p$ — внутреннее давление, МПа; $D_{\text{нд}}$ — наружный диаметр, м; $t$ — толщина стенки, м.

При $p = 0{,}6$ МПа, $D_{\text{нд}} = 300$ мм и $t = 7$ мм:

$$\sigma = \frac{0{,}6 \times 0{,}300}{2 \times 0{,}007} = \frac{0{,}180}{0{,}014} = 12{,}9\text{ МПа}$$

Допускаемое напряжение для FRP с винилэфировой смолой при длительном нагружении: 70–100 МПа (с учётом коэффициента запаса 3:1 по отношению к кратковременной прочности 200–300 МПа). Расчётная нагрузка 12,9 МПа — в пределах нормы.

## Химическая стойкость

{{< table title="Химическая стойкость FRP в зависимости от типа смолы" >}}
| Среда | Полиэфир | Винилэфир | Эпоксид |
|---|---|---|---|
| Морская вода | Отличная | Отличная | Отличная |
| Серная кислота < 30 % | Хорошая | Отличная | Отличная |
| Серная кислота > 50 % | Ограниченная | Хорошая | Хорошая |
| Соляная кислота < 20 % | Хорошая | Отличная | Отличная |
| Щелочи < 20 % (NaOH) | Хорошая | Хорошая | Хорошая |
| Ацетон | Не рекомендуется | Ограниченная | Ограниченная |
| Углеводороды (топливо) | Хорошая | Отличная | Отличная |
{{< /table >}}

Химическую совместимость конкретной среды обязательно верифицируют по техническим листам производителя — условия (концентрация, температура, длительность воздействия) существенно влияют на результат.

## Применение в системах ОВК

### Воздуховоды в агрессивных средах

FRP воздуховоды применяют в системах вентиляции химических производств, гальванических цехов, лабораторий и прачечных, где пары кислот, щелочей и растворителей быстро разрушают оцинкованную сталь. Гладкая внутренняя поверхность снижает налипание загрязнений и облегчает очистку. В отличие от стальных воздуховодов, FRP не образует оксидов железа, которые могут загрязнять технологические процессы.

### Подземные трубопроводы

В подземных условиях с кислыми почвами (торфяники, глинистые грунты) FRP не требует катодной защиты и защитных покрытий. Лёгкость материала (в 3–4 раза легче стали) упрощает монтаж без тяжёлой техники при глубине укладки 1–5 м. Срок службы подземного FRP трубопровода при надлежащей укладке — более 50 лет.

### Системы охлаждения и теплоносителей

FRP трубопроводы используют для циркуляции охлаждающей воды с ингибиторами коррозии (характерно для испарительных башен cooling towers), морской воды в прибрежных кондиционирующих системах (seawater cooling), а также для конденсата с низким pH.

## Монтажные особенности

1. **Крепление.** Низкий модуль упругости FRP (10–20 ГПа против 200 ГПа у стали) требует более частого крепления: горизонтальные участки — через 1,5–2,0 м; вертикальные — через 1,0 м. Опорные хомуты должны иметь мягкую прокладку (резина, полиуретан) для равномерного распределения нагрузки.
2. **Соединения.** Фланцевые соединения с уплотнением из ПТФЭ (PTFE, фторопласт) или ЭПДМ (EPDM); болты — нержавеющая сталь или оцинкованные. Раструбные (bell-and-spigot) соединения на эпоксидном клею для безнапорных систем.
3. **Компенсация теплового расширения.** Коэффициент расширения α = 15–20 × 10⁻⁶ К⁻¹ близок к стали; компенсаторы устанавливают через 15–25 м при диапазонах температур более 30 °C.
4. **Защита от УФ.** Полиэфирные и винилэфирные смолы деградируют под прямым солнечным излучением: наружные участки окрашивают алкидной или эпоксидной краской (укрывистость 100–150 мкм) или защищают УФ-стойким гелькоутом.

## Стандарты и нормативные требования

{{< table title="Нормативная база для FRP трубопроводов и воздуховодов" >}}
| Область | Стандарт | Содержание |
|---|---|---|
| Трубы FRP под давлением (США) | ASTM D2996, ASTM D2997 | Центробежнолитые трубы; намоточные трубы |
| Испытание на нагружение | ASTM D2412 | Деформационная прочность трубы |
| Трубы GRP под давлением (Европа) | EN 14364, EN 1796 | Трубы из стеклопластика для промышленности |
| Трубы GRP (международный) | ISO 10639, ISO 7432 | Трубы для безнапорных и напорных систем |
| Трубы FRP (РФ) | ГОСТ 23206 | Трубы и соединения из стеклопластика |
| Воздуховоды FRP | SMACNA FRP Duct Construction Standards | Конструктивное исполнение FRP воздуховодов |
| Химическая стойкость | ASTM C581 | Химическая устойчивость смол |
| Изоляция трубопроводов | СП 61.13330.2020 | Тепловая изоляция трубопроводов |
{{< /table >}}

## Источники

- ASHRAE Handbook HVAC Systems and Equipment 2020, Chapter 11 — Piping.
- ASTM D2996 — Standard Specification for Filament-Wound Fiberglass (Glass-Fiber-Reinforced Thermosetting-Resin) Pipe.
- ASTM D2412 — Standard Test Method for Determination of External Loading Characteristics of Plastic Pipe by Parallel-Plate Loading.
- ASTM C581 — Standard Practice for Determining Chemical Resistance of Thermosetting Resins.
- EN 14364:2013 — Plastics Piping Systems for Drainage and Sewerage with or Without Pressure.
- ISO 10639:2017 — Plastics Piping Systems for Pressure and Non-Pressure Water Supply.
- SMACNA FRP Duct Construction Standards — Fiberglass Reinforced Plastics Ductwork.
- ГОСТ 23206-78 — Трубы из стеклопластика намоточного производства.
- СП 61.13330.2020 — Тепловая изоляция оборудования и трубопроводов.
