---
title: "Трубы ПВХ и ХПВХ"
aliases: ["Трубы ПВХ и ХПВХ"]
description: "Технические свойства, номиналы давления, температурные ограничения и проектные требования для трубопроводов из ПВХ и ХПВХ в системах HVAC — водоснабжение, конденсат, гидравлика."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["ПВХ трубы", "ХПВХ трубы", "PVC pipe", "CPVC pipe", "термопластический трубопровод", "HVAC трубопровод", "давление насыщения", "коэффициент теплового расширения"]
categories: ["Материалы HVAC", "Трубопроводы"]
tags: ["ПВХ", "ХПВХ", "термопластик", "трубы", "давление", "температура"]
weight: 3
---

Поливинилхлорид (ПВХ, polyvinyl chloride) и хлорированный поливинилхлорид (ХПВХ, chlorinated polyvinyl chloride) — термопластические полимеры, широко применяемые в системах трубопроводов HVAC. ХПВХ получают постхлорированием смолы ПВХ: содержание хлора возрастает с 56,7 % до 63–69 % по массе. Дополнительные атомы хлора замещают водород в полимерной цепи, что существенно повышает термостойкость и химическую стабильность материала.

## Состав и структура полимера

### Основные характеристики ПВХ

- Химическая формула: (C₂H₃Cl)_n
- Содержание хлора: 56,7 % по массе
- Температура стеклования T_g: 80–85 °C
- Структура: аморфный термопласт
- Плотность: 1 380–1 420 кг/м³
- Индекс распространения пламени (ASTM E84): 10

### Основные характеристики ХПВХ

- Содержание хлора: 63–69 % по массе
- Температура стеклования T_g: 115–120 °C
- Плотность: 1 500–1 580 кг/м³
- Индекс распространения пламени (ASTM E84): 5
- Индекс дымообразования: 10–30

## Тепловые свойства

### Предельные рабочие температуры

**ПВХ:** непрерывная работа допустима до 60 °C. При температурах, приближающихся к T_g (80–85 °C), материал утрачивает структурную жёсткость. ПВХ не применяется в системах горячего водоснабжения.

**ХПВХ:** допускается непрерывная работа до 93 °C при сниженном давлении. Стандарт NSF 61 сертифицирует ХПВХ для горячего водоснабжения до 82 °C. Материал сохраняет значительную несущую способность при температурах, недоступных для ПВХ. Используется в системах горячего водоснабжения и гидравлического отопления.

### Теплопроводность и тепловое расширение

{{< table title="Теплофизические свойства трубных материалов (сравнение)" >}}
| Материал | Теплопроводность, Вт/(м·К) | Коэффициент линейного расширения, 10⁻⁵ /°C |
|----------|---------------------------|----------------------------------------------|
| ПВХ      | 0,17                      | 5,1                                          |
| ХПВХ     | 0,14                      | 6,5                                          |
| Медь (справочно) | 401              | 1,7                                          |
| Сталь углеродистая (справочно) | 50  | 1,2                              |
{{< /table >}}

Коэффициент теплового расширения ПВХ и ХПВХ в 3–4 раза превышает значения для металлических труб. При изменении температуры на 10 °C трубопровод из ПВХ удлиняется примерно на 0,5–0,6 мм/м. Это требует обязательного проектирования компенсации расширения на всех протяжённых трассах.

## Номиналы давления и классификация серий

### Определение классов давления

Номиналы давления термопластических труб устанавливаются по результатам долгосрочных гидростатических испытаний согласно ASTM D2837. На номинальное давление влияют серия трубы (толщина стенки), температура и продолжительность нагружения.

{{< table title="Номиналы давления ПВХ и ХПВХ при 23 °C" >}}
| Материал и серия | DN 15–50 (кПа) | DN 65–80 (кПа) | DN 100–150 (кПа) | Горячая вода 82 °C (кПа) |
|------------------|---------------|---------------|------------------|--------------------------|
| ПВХ, серия 40    | 810           | 690           | 620              | не нормируется           |
| ПВХ, серия 80    | 1 100–1 400   | —             | —                | не нормируется           |
| ХПВХ, серия 40   | 620–550       | —             | —                | 280                      |
| ХПВХ, серия 80   | 830           | —             | —                | 380                      |
{{< /table >}}

Классификации ячейки по ASTM D1784: ПВХ — 12454-B; ХПВХ — 23447.

### Снижение давления при повышенных температурах

{{< table title="Температурные коэффициенты снижения номинального давления" >}}
| Температура, °C | Коэффициент ПВХ | Коэффициент ХПВХ |
|-----------------|-----------------|------------------|
| 23              | 1,00            | 1,00             |
| 32              | 0,88            | 0,91             |
| 43              | 0,75            | 0,82             |
| 54              | 0,62            | 0,74             |
| 60              | 0,50            | 0,68             |
| 71              | не допускается  | 0,57             |
| 82              | не допускается  | 0,45             |
| 93              | не допускается  | 0,22             |
{{< /table >}}

**Пример расчёта.** ХПВХ, серия 80, DN 50 при 71 °C:

{{< formula display="true" >}}
P_{\text{доп}} = P_{\text{ном}} \times k_T = 830 \times 0{,}57 = 473 \text{ кПа}
{{< /formula >}}

Номинал при 23 °C составляет 830 кПа; при рабочей температуре 71 °C допустимое давление снижается до 473 кПа. Это критически важно при выборе класса серии для систем горячего водоснабжения и гидравлического отопления.

### Гидравлический удар

Скорость распространения волны давления в трубах ПВХ/ХПВХ составляет 300–400 м/с — существенно меньше, чем в металлических трубопроводах (≈ 1 200 м/с). Это обеспечивает частичное гашение гидравлического удара за счёт упругой деформации стенки. При скорости потока ΔV > 1,5 м/с рекомендуется установка гасителей гидравлического удара. Давление проектирования системы должно учитывать запас не менее 150 % от расчётного давления удара.

## Механические свойства

{{< table title="Механические свойства ПВХ и ХПВХ при 23 °C (ASTM D638, D790, D256)" >}}
| Свойство                      | ПВХ        | ХПВХ       | Метод испытания |
|-------------------------------|------------|------------|-----------------|
| Предел прочности при растяжении, МПа | 48–52 | 55–60 | ASTM D638 |
| Модуль упругости при растяжении, ГПа | 2,8–3,1 | 2,9–3,4 | ASTM D638 |
| Предел прочности при изгибе, МПа | 90–103 | 110–124 | ASTM D790 |
| Модуль при изгибе, ГПа       | 2,4–2,8    | 2,8–3,1    | ASTM D790       |
| Ударная вязкость Изода, Дж/м | 27–107     | 53–213     | ASTM D256       |
| Твёрдость Роквелла (шкала R) | 110–120    | 115–125    | ASTM D785       |
{{< /table >}}

ХПВХ превосходит ПВХ по механической прочности на 10–15 % при температуре окружающей среды; преимущество возрастает при нагреве.

При температуре ниже 0 °C оба материала становятся хрупкими. Переход из пластичного состояния в хрупкое происходит около –10 °C для ПВХ и –5 °C для ХПВХ. При монтаже при температуре ниже 5 °C необходимо избегать ударов и обеспечивать увеличенное время отверждения растворителя-цемента.

## Химическая стойкость

ПВХ и ХПВХ не подвержены гальванической и электрохимической коррозии, а также микробиологически индуцированной коррозии (MIC). Не требуются жертвенные аноды, катодная защита или ингибиторы коррозии.

**Отличная стойкость (без деградации):** вода питьевая, деионизированная и дистиллированная; разбавленные кислоты HCl, H₂SO₄ до 30 %; разбавленные щёлочи NaOH, KOH; соли и рассолы; сточные воды; конденсат хладагентов; растворы этиленгликоля и пропиленгликоля.

**Ограниченная стойкость:** концентрированные кислоты (> 50 %); горячие щелочные растворы при температуре выше 60 °C; хлорированные растворители (риск экологического растрескивания под напряжением, ESC).

**Неприменимо:** ароматические углеводороды (бензол, толуол); кетоны (ацетон); концентрированные окисляющие кислоты; ТГФ и аналогичные растворители.

Экологическое растрескивание под напряжением (environmental stress cracking) наиболее опасно в зонах сварных растворителем соединений с наибольшим остаточным напряжением.

## Методы соединения

### Сварка растворителем-цементом

Растворитель-цемент временно растворяет поверхностный слой трубы и раструба, позволяя цепям полимера диффундировать и перемешиваться перед испарением растворителя. Прочность соединения при правильном исполнении приближается к прочности основного материала.

**Технология выполнения:**

1. Резка под прямым углом; снятие заусенцев с фаской 10–15°.
2. Обезжиривание поверхностей чистой тканью.
3. Нанесение грунтовки (обязательно для ХПВХ; рекомендуется для ПВХ DN > 50 мм): грунтовка размягчает поверхность, удаляет глянец; выдержать 5–15 с до состояния «липкой» поверхности.
4. Нанесение цемента: на наружную поверхность трубы — толстый равномерный слой (~0,8 мм влажной плёнки); на раструб — умеренный слой; работать быстро (схватывание начинается через 30 с).
5. Сборка поворотным движением на ¼ оборота, продвинуть до упора. Удерживать 10–30 с.
6. Видимый валик цемента вокруг соединения — признак достаточного нанесения.

{{< table title="Время отверждения соединений ПВХ/ХПВХ" >}}
| Диаметр трубы | Температура | Первоначальное схватывание | Время технологической выдержки | Время до испытания давлением |
|---------------|-------------|---------------------------|-------------------------------|-------------------------------|
| DN ≤ 50       | > 21 °C     | 30 с                      | 30 мин                        | 2 ч                           |
| DN ≤ 50       | 5–21 °C     | 2 мин                     | 1 ч                           | 6 ч                           |
| DN > 50       | > 21 °C     | 2 мин                     | 1 ч                           | 4 ч                           |
| DN > 50       | 5–21 °C     | 5 мин                     | 2 ч                           | 12 ч                          |
{{< /table >}}

Полное отверждение: 24 ч для холодного водоснабжения; 48 ч для систем горячего водоснабжения.

### Механические соединения

Резьбовые соединения (NPT) допустимы только на трубах серии 80. Нарезание резьбы создаёт концентрацию напряжений и снижает толщину стенки в наиболее нагруженном сечении. Компрессионные фитинги и фланцевые соединения применяются там, где требуется разборное соединение или недопустимо воздействие растворителей.

## Компенсация теплового расширения

{{< formula display="true" >}}
\Delta L = \alpha \cdot L \cdot \Delta T
{{< /formula >}}

где α — коэффициент линейного расширения, 1/°C; L — длина участка, м; ΔT — изменение температуры, °C.

**Числовой пример.** Участок ХПВХ длиной 15 м; температура меняется от 20 °C до 82 °C (ΔT = 62 °C):

{{< formula display="true" >}}
\Delta L = 6{,}5 \times 10^{-5} \times 15 \times 62 = 0{,}060 \text{ м} = 60 \text{ мм}
{{< /formula >}}

Компенсационная петля U-образной конфигурации для поглощения 60 мм удлинения требует плеча длиной:

{{< formula display="true" >}}
L_{\text{петли}} \approx \sqrt{\frac{3 \cdot E \cdot d_{\text{нар}} \cdot \Delta L}{\sigma_{\text{доп}}}}
{{< /formula >}}

Для предварительной оценки используется эмпирическое правило: плечо петли ХПВХ ≈ 30 × √(ΔL, мм) мм.

Методы компенсации: компенсационные петли U- и L-образной формы (предпочтительно); смещения с изменением направления каждые 6–10 м; механические компенсаторы (применять в последнюю очередь); гибкие патрубки у оборудования.

## Расстояние между опорами

Недостаточная опора вызывает провисание, разворот и разрушение соединений.

{{< table title="Максимальное расстояние между опорами ПВХ при 23 °C" >}}
| Номинальный диаметр | Горизонтальный трубопровод, м | Вертикальный трубопровод, м |
|---------------------|------------------------------|-----------------------------|
| DN 15–20            | 0,9                          | 1,5                         |
| DN 25–40            | 1,2                          | 1,8                         |
| DN 50               | 1,2                          | 3,0                         |
| DN 65–80            | 1,5                          | 3,0                         |
| DN 100–150          | 1,8                          | 3,0                         |
{{< /table >}}

Для ХПВХ при температуре 82 °C расстояние между опорами уменьшается на 50 % по сравнению с таблицей. Опоры не должны оказывать точечного давления на трубу; применяются хомуты с мягкими вкладышами или седловые опоры с широкой опорной площадкой.

## Области применения в системах HVAC

**ПВХ рекомендуется для:**
- Распределения охлаждённой воды (чиллерные системы)
- Линий конденсатного слива
- Холодного хозяйственного водоснабжения
- Питания и перелива градирен
- Распределения сжатого воздуха (сухие системы)

**ХПВХ рекомендуется для:**
- Распределения горячей воды (ГВС) до 82 °C
- Подачи и возврата гидравлического отопления
- Рециркуляции горячего водоснабжения
- Высокотемпературных конденсатных систем
- Систем солнечного теплоснабжения (до 93 °C)

## Стандарты и нормативы

Трубопровод ПВХ: ASTM D1785 (серии 40, 80, 120), ASTM D2665 (дренаж), ASTM D1784 (классификация ячейки), ASTM F441 (ХПВХ серии 40 и 80).

Трубопровод ХПВХ: ASTM D2846 (системы горячего и холодного водоснабжения), ASTM F442 (SDR-PR), ASTM F493 (растворители-цементы для ХПВХ).

Испытания: ASTM D2837 (гидростатическая основа проектирования), ASTM D1599 (кратковременное давление разрушения), ASTM D638 (растяжение), ASTM D2412 (внешняя нагрузка).

Здоровье и безопасность: NSF/ANSI 14, NSF/ANSI 61 (питьевая вода), UL 1285 (пожарная безопасность).

Отечественные нормы: СП 60.13330 (внутренние инженерные системы зданий), СП 50.13330 (тепловая защита зданий).
