---
title: "Стальные трубы"
aliases: ["Стальные трубы"]
description: "Технические характеристики углеродистых и нержавеющих стальных труб для систем HVAC — классы расписания, рейтинги давления и температуры, стандарты ASTM/ASME, методы соединения и проектные требования для гидравлических и паровых систем."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["стальные трубы", "стальной трубопровод", "расписание трубы", "steel pipe schedule", "ASME B31.9", "ASTM A53", "нержавеющая сталь", "гидронная система", "паровой трубопровод"]
categories: ["Материалы HVAC", "Трубопроводы"]
tags: ["сталь", "трубы", "давление", "расписание", "сварка", "коррозия"]
weight: 2
---

Стальные трубы остаются основным трубопроводным материалом для гидравлических систем отопления (hydronic heating), охлаждённой воды, пара и конденсата в системах HVAC. Высокая механическая прочность, устойчивость к давлению и доступность в широком диапазоне диаметров делают сталь стандартным выбором для средних и крупных систем.

## Типы стальных труб

### Чёрные углеродистые трубы

Неоцинкованные углеродистые стальные трубы применяются в замкнутых гидравлических системах, паровых сетях и конденсатных трубопроводах.

**Типичные области применения:**
- Системы горячего водоснабжения (до 121 °C в стандартных приложениях)
- Охлаждённая вода (4–13 °C)
- Распределение пара (низкое и высокое давление)
- Трубопроводы конденсата
- Замкнутые гликолевые системы

**Преимущества:** низкая стоимость; хорошая свариваемость; высокое соотношение прочности к весу; пригодны для работы с обработанной водой в замкнутых контурах.

**Ограничения:** требуется химическая обработка воды; непригодны для открытых систем или питьевой воды; корродируют при контакте с влажным воздухом при хранении.

### Оцинкованные стальные трубы

Углеродистые трубы с покрытием методом горячего цинкования. Расплавленный цинк (449 °C) металлургически связывается со сталью, образуя слой железоцинкового сплава с внешним слоем чистого цинка. Типичная толщина покрытия: 36–99 мкм.

**Области применения:** конденсатные трубопроводы (защита от кислого pH); открытые наружные трассы; двухтемпературные системы с сезонной переналадкой; подпиточные трубопроводы.

**Ограничения по температуре:** цинковое покрытие разрушается при непрерывной работе выше 199 °C; не рекомендуется для пара выше 121 °C; при длительном воздействии выше 93 °C ускоряется деградация.

**Совместимость:** контакта оцинкованных труб с медью во влажных системах следует избегать из-за гальванической коррозии; применяются диэлектрические муфты; нарезание резьбы на месте повреждает покрытие в зоне соединения.

### Нержавеющие стальные трубы

Коррозионностойкие сплавы с содержанием хрома не менее 10,5 %.

{{< table title="Марки нержавеющей стали для HVAC" >}}
| Марка | Состав | Особенности | Применение в HVAC |
|-------|--------|-------------|-------------------|
| 304   | 18 % Cr, 8 % Ni | Универсальная стойкость | Охлаждённая вода, гликоль, конденсат |
| 304L  | 18 % Cr, 8 % Ni, пониж. C | Улучшенная свариваемость | Сварные системы, ответственные узлы |
| 316   | 16 % Cr, 10 % Ni, 2 % Mo | Стойкость к хлоридам | Прибрежные объекты, агрессивная вода |
| 316L  | 16 % Cr, 10 % Ni, 2 % Mo, пониж. C | Высшая коррозионная стойкость | Фармацевтика, пищевая промышленность |
{{< /table >}}

**Преимущества нержавеющей стали:** не требует химической обработки воды; гладкая внутренняя поверхность снижает гидравлические потери; срок службы 50 лет и более. **Недостатки:** стоимость материала в 4–8 раз выше углеродистой стали; требуется сварка в среде инертного газа (аргон); пассивирование после сварки обязательно для восстановления коррозионной стойкости.

## Расписания труб и толщина стенки

Термин «расписание» (schedule) обозначает толщину стенки при данном номинальном диаметре. Более высокий номер расписания — более толстая стенка.

{{< table title="Толщина стенки стальных труб (углеродистая сталь) по ASME B36.10M" >}}
| Номинальный диаметр, мм | Стенка расписания 10, мм | Стенка расписания 40, мм | Стенка расписания 80, мм | Внутренний диаметр (расп. 40), мм |
|-------------------------|--------------------------|--------------------------|--------------------------|-----------------------------------|
| 25                      | 2,77                     | 3,38                     | 4,55                     | 26,6                              |
| 50                      | 2,77                     | 3,91                     | 5,54                     | 52,5                              |
| 100                     | 3,05                     | 6,02                     | 8,56                     | 102,3                             |
| 150                     | 3,40                     | 7,11                     | 10,97                    | 154,1                             |
| 200                     | 3,76                     | 8,18                     | 12,70                    | 202,6                             |
| 250                     | 4,19                     | 9,27                     | 15,06                    | 254,5                             |
| 300                     | 4,57                     | 10,31                    | 17,45                    | 303,3                             |
{{< /table >}}

**Расписание 40 (стандартная стенка):** наиболее распространено для гидравлических систем HVAC; обеспечивает работу до 2 070 кПа; резьбовые, сварные и канавочные (grooved) соединения.

**Расписание 80 (усиленная стенка):** применяется при давлениях 2 070–4 140 кПа; паровые системы выше 1 030 кПа (изб.); зоны механического риска.

**Расписание 10 (тонкостенная):** исключительно сварные или канавочные соединения (нарезание резьбы не допускается); крупные диаметры охлаждённой воды (DN 150 и выше), экономия веса.

**Расписание 5:** применяется только с нержавеющей сталью для прессовых или орбитально-сварных соединений; ограничено системами давления до 1 035 кПа.

## Рейтинги давления

### Допустимые рабочие давления по ASME B31.9

{{< table title="Допустимое рабочее давление (кПа) углеродистой стали при температуре до 121 °C" >}}
| Номинальный диаметр, мм | Расписание 40 | Расписание 80 | Расписание 160 |
|-------------------------|---------------|---------------|----------------|
| 25                      | 7 240         | 10 205        | 17 920         |
| 50                      | 5 860         | 8 620         | 15 170         |
| 100                     | 5 170         | 7 860         | 13 100         |
| 150                     | 4 960         | 7 650         | 12 550         |
| 200                     | 4 760         | 7 450         | 12 135         |
| 300                     | 4 480         | 7 100         | 11 585         |
{{< /table >}}

Типичные проектные давления в системах HVAC: охлаждённая вода — 860–1 035 кПа; низкотемпературное горячее водоснабжение — 205–345 кПа; высокотемпературное горячее водоснабжение — 860–1 035 кПа; пар низкого давления — до 103 кПа (изб.); пар высокого давления — 1 035–1 725 кПа (изб.); конденсат — 103–345 кПа.

### Снижение допустимого напряжения с температурой

Прочность углеродистой стали снижается при нагреве:

{{< table title="Снижение допустимого напряжения углеродистой стали с температурой" >}}
| Температура, °C | Доля прочности при 21 °C |
|-----------------|--------------------------|
| 21              | 100 %                    |
| 121             | 92 %                     |
| 204             | 86 %                     |
| 343             | 69 %                     |
| 399             | 60 %                     |
{{< /table >}}

При температурах пара выше 121 °C допустимое давление рассчитывается с поправочным коэффициентом. Энергетические трубопроводы (пар > 121 °C и > 1 030 кПа изб.) переходят под действие ASME B31.1 с повышенными требованиями к контролю качества.

## Стандарты на материалы ASTM

**ASTM A53** (черные и оцинкованные, сварные и бесшовные): наиболее распространённый стандарт для трубопроводов HVAC. Класс B (предел прочности 415 МПа) — основной выбор для систем HVAC.

**ASTM A106** (бесшовные, для высоких температур): бесшовная конструкция без продольного шва; класс B; предпочтителен для паровых систем выше 121 °C.

**ASTM A312** (нержавеющая сталь, бесшовная и сварная): марки TP304, TP304L, TP316, TP316L; отожжённое состояние.

**ASME B36.10M**: стандарт на размеры (не на материал); фиксирует наружный диаметр для данного номинала; внутренний диаметр изменяется с расписанием.

**ASME B31.9**: применяется к большинству трубопроводов систем зданий; температурный диапазон –29…+185 °C (с отдельными исключениями до 232 °C).

## Методы соединения

### Резьбовые соединения

Коническая резьба NPT (ASME B1.20.1): 3/4 дюйма конусности на фут. Применяется для стали DN ≤ 50 мм. Для DN > 50 мм при нарезании резьбы необходимо расписание 80 (достаточная остаточная толщина стенки после нарезки). Уплотнение: резьбовой герметик или лента PTFE только на резьбе муфтовой части.

### Сварные соединения

**Стыковая сварка (с полным проплавлением):** наиболее прочный способ; требует скоса кромок 37,5°; рентгеновский или ультразвуковой контроль для критических систем. **Угловая сварка в раструб (socket weld):** труба вставляется в раструб фитинга; зазор 1,6 мм для компенсации расширения; ограничена DN ≤ 75 мм и давлением < 4 140 кПа. Сварщики должны быть аттестованы по ASME Section IX; при сварке нержавеющей стали — продувка внутри трубы аргоном.

### Канавочные (grooved) механические соединения

Канавка прокаткой или фрезерованием по AWWA C606. Жёсткие муфты (rigid coupling) заменяют сварной шов; гибкие муфты (flexible coupling) допускают угловое отклонение и поглощают вибрацию. Преимущества: быстрый монтаж; разборное соединение; не требуется разрешение на огневые работы. Применяется для DN ≥ 100 мм, сейсмических зон, зон с плановым обслуживанием.

## Тепловое расширение

{{< formula display="true" >}}
\Delta L = \alpha \cdot L \cdot \Delta T
{{< /formula >}}

Коэффициент линейного расширения α: углеродистая сталь — 11,7 × 10⁻⁶ м/(м·°C); нержавеющая сталь 304/316 — 17,3 × 10⁻⁶ м/(м·°C).

**Числовой пример.** Участок трубопровода горячего водоснабжения из углеродистой стали, длина L = 30 м, температура изменяется от 21 °C до 82 °C (ΔT = 61 °C):

{{< formula display="true" >}}
\Delta L = 11{,}7 \times 10^{-6} \times 30 \times 61 = 0{,}0214 \text{ м} = 21{,}4 \text{ мм}
{{< /formula >}}

Для охлаждённой воды на той же длине (от 21 °C до 6 °C, ΔT = 15 °C):

{{< formula display="true" >}}
\Delta L = 11{,}7 \times 10^{-6} \times 30 \times 15 = 5{,}3 \text{ мм}
{{< /formula >}}

Компенсация: компенсационные петли U- и L-образной конфигурации; сильфонные или скользящие компенсаторы расширения; направляющие опоры и якоря для управления вектором расширения.

## Расстояние между опорами

{{< table title="Максимальное расстояние между опорами стальных труб (расписание 40) по ASME B31.9" >}}
| Номинальный диаметр, мм | Водяные линии, м | Паровые линии, м |
|-------------------------|-----------------|-----------------|
| 25                      | 2,13            | 2,13            |
| 50                      | 3,05            | 3,05            |
| 75                      | 3,66            | 3,66            |
| 100                     | 4,27            | 4,27            |
| 150                     | 5,18            | 5,18            |
| 200                     | 5,79            | 5,79            |
| 250                     | 6,71            | 6,71            |
| 300                     | 7,01            | 7,01            |
{{< /table >}}

Изолированные трубопроводы опираются на поверхность трубы, а не изоляции; применяются защитные вкладыши (pipe shoes) для предотвращения сжатия изоляции. Пружинные подвесы и подвесы с постоянным усилием используются в зонах значительных перемещений при термоциклировании.

## Защита от коррозии

**Обработка воды (чёрная сталь):** pH 7,5–9,5; поглотители кислорода для замкнутых систем; ингибиторы коррозии (молибдат натрия, нитрит); биоциды при риске микробиологической коррозии.

**Внешняя защита:** непрерывная изоляция с паровым барьером предотвращает конденсацию на поверхности труб; антикоррозионная окраска для открытых участков; катодная защита для подземных трубопроводов.

**Гальванические пары:** сталь является анодом по отношению к меди — в местах контакта в присутствии влаги сталь корродирует. Диэлектрические муфты (dielectric fittings) обязательны при переходе на медь. Цинк (оцинкованная сталь) жертвенно защищает сталь.

## Коэффициент Хейзена–Уильямса

Значения коэффициента C для стальных труб: новые чёрные — 130–140; чёрные в эксплуатации — 100–120; оцинкованные — 120–130; нержавеющие — 140–150. Для долгосрочного гидравлического расчёта систем с чёрной сталью рекомендуется C = 100.

## Требования к испытаниям

Гидростатическое испытание: давление 1,5 × проектное, выдержка не менее 2 ч; среда — вода (гликолевые системы заполняются водой, затем сливаются и заполняются рабочим теплоносителем); визуальный осмотр всех соединений; документирование давления и продолжительности испытания (ASME B31.9).

Российские нормы: СП 60.13330.2020 (п. 12.3 — испытания трубопроводов), СП 50.13330.2017 (тепловая защита).
