---
title: "Материалы для трубопроводов хладагента"
aliases: ["Материалы для трубопроводов хладагента"]
description: "Выбор материала трубопроводов хладагента — медь ACR, сталь, алюминий; совместимость с хладагентами и маслами; припойные сплавы; требования чистоты; испытание давлением. Стандарты ASTM B88, ASTM B280, ASME B31.5, ASHRAE 15, IIAR 2."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["трубопровод хладагента", "медь ACR", "ASTM B280", "ASME B31.5", "пайка холодильных систем", "совместимость хладагентов", "refrigerant piping", "нержавеющая сталь хладагент"]
categories: ["Материалы HVAC", "Хладагенты", "Трубопроводы"]
tags: ["хладагент", "медь", "сталь", "алюминий", "пайка", "чистота системы", "давление испытания"]
weight: 5
---

Выбор материала трубопровода хладагента определяет надёжность, КПД и соответствие нормам безопасности холодильной системы. Свойства материала должны соответствовать химическому воздействию хладагента, рабочему давлению, экстремальным температурам и условиям окружающей среды при сохранении герметичности на протяжении всего расчётного срока службы.

## Медные трубы для хладагентных систем

Медь (copper) доминирует в применении для хладагентных трубопроводов благодаря высокой теплопроводности (391 Вт/(м·К) при 20 °C), хорошей пластичности, доказанной совместимости с традиционными и HFC-хладагентами и устоявшейся практике монтажа.

### Трубы ACR (кондиционирование воздуха и холодильная техника)

Трубы ACR (air conditioning and refrigeration) производятся специально для холодильных применений и принципиально отличаются от сантехнической меди.

**Производственные стандарты (ASTM B280):**
- Осушены при производстве (содержание влаги < 15 ppm)
- Герметизированы на заводе зарядом азота или пластиковыми заглушками
- Очищены изнутри от масел, частиц и окислов
- Наружный диаметр соответствует номинальному размеру ACR (в отличие от сантехнической меди по ASTM B88, где используется иная система нумерации)

**Механические свойства:**
- Тянутый (твёрдый) отпуск для труб DN ≤ 22 мм: предел прочности 400–469 МПа; предел текучести 310–379 МПа; удлинение < 10 %
- Отожжённый (мягкий) отпуск для гибки на месте: предел прочности 248–289 МПа; предел текучести 69–103 МПа; удлинение 30–45 %

**Температурный диапазон:** –196 °C … +204 °C; нет хрупкого перехода при низких температурах (пригодна для каскадных систем).

{{< table title="Рабочее давление медных труб ACR (ASTM B280, коэффициент безопасности 5)" >}}
| Наружный диаметр, мм | Толщина стенки, мм | Давление разрыва, МПа | Рабочее давление, МПа |
|----------------------|-------------------|----------------------|----------------------|
| 6,35                 | 0,76              | 53,8                 | 10,7                 |
| 9,53                 | 0,81              | 39,9                 | 8,0                  |
| 12,70                | 0,81              | 29,6                 | 5,9                  |
| 15,88                | 0,89              | 26,2                 | 5,2                  |
| 19,05                | 0,89              | 21,7                 | 4,3                  |
| 22,23                | 1,14              | 24,1                 | 4,8                  |
| 28,58                | 1,27              | 20,7                 | 4,1                  |
| 34,93                | 1,40              | 18,6                 | 3,7                  |
| 53,98                | 1,78              | 15,2                 | 3,0                  |
{{< /table >}}

### Медь типа L (ASTM B88) в холодильных применениях

Более толстостенная сантехническая медь типа L применяется в ряде специальных случаев: аммиачные системы (промышленные); транскритический CO₂ (до 12,4 МПа, высокая сторона); подземные магистрали (допуск на механические повреждения); проекты реконструкции под существующую инфраструктуру. Перед монтажом требует продувки азотом при пайке для предотвращения внутреннего окисления.

### Медь типа K (ASTM B88, максимальная стенка)

Применяется в исключительных случаях: аммиачные системы на промышленных заводах; подземные коллекторы с допуском на коррозию; сейсмические зоны. Более высокая стоимость и масса; увеличенный тепловой ввод при пайке создаёт повышенные требования к квалификации монтажника.

## Стальные трубопроводы хладагента

### Углеродистая сталь (ASTM A53, A106)

**Совместимость с хладагентами:**
- R-717 (аммиак): предпочтительный материал; сталь не реагирует с аммиаком
- R-744 (CO₂) транскритические системы: приемлемо
- Галогенированные хладагенты (HFC, HFO): несовместимо из-за риска влажностной коррозии

**Требования к монтажу:** сварные соединения (TIG или MIG); резьбовые соединения ограничены DN ≤ 50 мм при низком давлении; внутренняя очистка от окалины обязательна; продувка сухим азотом при сварке; гидростатическое испытание при 1,5 × расчётное давление.

{{< table title="Допустимое рабочее давление (МПа) стальной трубы расписания 40 (ASME B31.5)" >}}
| Номинальный диаметр, мм | При –29 °C | При +38 °C |
|-------------------------|-----------|-----------|
| 19                      | 11,6      | 9,8       |
| 25                      | 10,6      | 8,9       |
| 38                      | 9,5       | 8,0       |
| 51                      | 8,8       | 7,4       |
| 76                      | 8,0       | 6,8       |
| 102                     | 7,5       | 6,4       |
{{< /table >}}

### Нержавеющая сталь

Марки 304 и 316 совместимы со всеми обычными хладагентами, включая HFO. Применяется в суровых условиях: прибрежная среда, химические производства, фармацевтика. Стоимость материала в 4–6 раз выше углеродистой стали; сварка требует защиты инертным газом (продувка аргоном). Более низкая теплопроводность по сравнению с медью несущественна при монтаже трубопроводов (не теплообменников).

## Алюминиевые трубопроводы

Алюминий (сплавы 3003-H14, 5052-H32, 6061-T6) применяется преимущественно в заводской сборке оборудования, а не в полевых трубопроводах. Плотность 2 710 кг/м³ (35 % от меди) даёт преимущество по весу; теплопроводность 205 Вт/(м·К).

**Совместимость:** R-22, R-410A, R-134a, R-404A, R-507A — совместимы. **Аммиак и алюминий несовместимы** — образуется нитрид алюминия с риском катастрофического разрушения.

Гальваническая коррозия при контакте с несходными металлами; пайка требует специальных припойных сплавов; меньшая усталостная прочность по сравнению с медью.

## Совместимость материалов с хладагентами

{{< table title="Совместимость трубных материалов с хладагентами" >}}
| Хладагент | Медь/латунь | Углеродистая сталь | Нержавеющая сталь | Алюминий |
|-----------|-------------|-------------------|-------------------|----------|
| R-134a, R-410A, R-32, R-454B, R-1234yf | Хорошо (сухой) | Не применяется | Хорошо | Хорошо |
| R-717 (аммиак) | Запрещено | Предпочтительно | Хорошо | Запрещено |
| R-744 (CO₂), транскритика | Хорошо (при толстой стенке) | Хорошо | Хорошо | Условно |
| R-22, R-404A (HCFC/HFC) | Хорошо | Не применяется | Хорошо | Хорошо |
{{< /table >}}

### Галогенированные хладагенты (HFC, HFO)

Медь и латунь показывают отличные результаты при содержании влаги < 50 ppm. Влага катализирует образование кислот (плавиковой, соляной), вызывая медную коррозию. Содержание магния в сплавах < 0,5 %; цинка в латуни < 15 % (предотвращение обесцинкования). Полиолэфирные масла (POE) стабилизируют современные HFC-системы.

### Аммиак R-717

Медь и медные сплавы строго запрещены: аммиак образует нитрид меди, вызывая хрупкость и внезапное разрушение в зонах концентрации напряжений. Алюминий запрещён. Реакция ускоряется при наличии влаги. Стандарт IIAR 2 запрещает медь во всех аммиачных системах.

### CO₂ (R-744), транскритические системы

Давление на стороне нагнетания превышает 12,4 МПа. Медь, сталь и нержавеющая сталь приемлемы при обеспечении соответствующей толщины стенки. Все компоненты должны рассчитываться на полное давление системы (без снижения давления на низкой стороне в транскритическом цикле).

## Совместимость с маслами холодильных систем

**Минеральное масло:** применялось с CFC и HCFC (R-12, R-22); универсальная совместимость с металлами; содержание влаги насыщения < 100 ppm.

**Полиолэфирное масло (POE):** стандарт для R-134a, R-410A, R-404A, R-407C; сильно гигроскопично (поглощает влагу быстро); предел влаги < 30 ppm. Атакует краски, лаки, некоторые пластики; требует синтетических уплотнений (HNBR, FKM).

**Полиалкиленгликолевое масло (PAG):** основное масло для R-1234yf в мобильных системах; чрезвычайно гигроскопично; несмешиваемо с минеральным маслом (системы не смешивать).

## Припойные сплавы и технология пайки

### Медно-фосфорные припои (BCuP-серия)

BCuP-3 (93 % Cu, 7 % P, температура ликвидус 649 °C); BCuP-5 (85 % Cu, 15 % Ag, 5 % P; улучшенный поток). **Только для медно-медных соединений** — самофлюсующиеся с фосфором. На чёрные металлы не наносятся (хрупкие фосфиды). Капиллярный зазор 0,025–0,076 мм; прочность соединения 172–276 МПа. Не требуется флюс; нет остатков в системе; экономичны.

### Серебряные припои (BAg-серия)

BAg-5 (45 % Ag, 30 % Cu, 25 % Zn, ликвидус 743 °C — без кадмия); BAg-7 (56 % Ag, 22 % Cu, 17 % Zn, 5 % Sn, ликвидус 649 °C — повышенная прочность). Применяются для разнородных металлов (медь-латунь, медь-сталь); требуется флюс AWS тип 3A; прочность 276–483 МПа; лучшая пластичность при вибрационных нагрузках. Полное удаление флюса после пайки обязательно (риск коррозии).

### Продувка азотом при пайке

Вытеснение кислорода сухим азотом предотвращает образование оксидной окалины на внутренней поверхности трубы, которая при эксплуатации отслаивается и повреждает клапаны TXV, компрессоры и осушители-фильтры.

**Требования:** расход 5–8,5 м³/ч (3–5 CFM) через трубопровод; давление 7–21 кПа (минимальный положительный поток, не нулевой); начать до нагрева, продолжать до охлаждения соединения ниже 149 °C. Стандарт ASHRAE 183 требует продувки азотом как обязательного условия качества монтажа.

## Числовой пример: расчёт толщины стенки медной трубы ACR

**Задача:** Трубопровод жидкостной линии для R-410A, наружный диаметр 15,88 мм, расчётное давление 3,0 МПа. Проверить достаточность стенки 0,89 мм.

По формуле ASME B31.5 для тонкостенной трубы:

{{< formula display="true" >}}
P_{\text{доп}} = \frac{2 \cdot S \cdot t}{D_{\text{нар}} - 0{,}8 \cdot t}
{{< /formula >}}

где S — допустимое напряжение меди при расчётной температуре = 55 МПа (ASTM B280, отожжённый); t — толщина стенки = 0,89 мм; D_нар — наружный диаметр = 15,88 мм.

{{< formula display="true" >}}
P_{\text{доп}} = \frac{2 \times 55 \times 0{,}89}{15{,}88 - 0{,}8 \times 0{,}89} = \frac{97{,}9}{15{,}17} = 6{,}45 \text{ МПа}
{{< /formula >}}

Допустимое давление 6,45 МПа > расчётного 3,0 МПа — стенка 0,89 мм достаточна с запасом 2,15. Это подтверждает данные таблицы (рабочее давление 5,2 МПа при коэффициенте безопасности 5 относительно давления разрыва).

## Требования чистоты

### Загрязнение частицами (ASHRAE 63.2)

Максимум < 100 мг на 100 фут² внутренней поверхности; > 95 % частиц размером менее 100 мкм. Источники: производственные масла, монтажные стружки, окалина при пайке без продувки азотом, атмосферная пыль в открытых трубах.

Трубы ACR (ASTM B280) поставляются предварительно очищенными. Полевой контроль: продувка азотом при давлении ≥ 690 кПа; испытание белой тканью после монтажа.

### Контроль влажности

{{< table title="Максимально допустимое содержание влаги в хладагенте" >}}
| Хладагент | Предел влаги, ppm (по массе) | Температура замерзания влаги |
|-----------|------------------------------|------------------------------|
| R-22      | 100                          | –26 °C                       |
| R-134a    | 50                           | 0 °C                         |
| R-410A    | 30                           | –4 °C                        |
| R-404A    | 40                           | –7 °C                        |
| R-717 (NH₃) | 300                        | Риск системной коррозии      |
{{< /table >}}

Вакуумирование до < 500 мкм абсолютного давления; метод тройного вакуумирования (вакуум — разрыв азотом — вакуум); проверка удержания: давление не должно вырасти более чем на 300 мкм за 1 час.

## Испытание давлением и обнаружение утечек

**Среда испытания:** сухой азот (универсально; инертный; невоспламеняемый). Сжатый воздух для финального испытания запрещён (риск влаги и горения). Давление испытания: 1,5 × расчётное давление, но не выше номиналов компонентов.

{{< table title="Чувствительность методов обнаружения утечек" >}}
| Метод                  | Порог обнаружения, кг/год | Применение                           |
|------------------------|---------------------------|--------------------------------------|
| Мыльные пузыри         | 0,003                     | Грубые утечки, доступные соединения  |
| Электронный детектор   | 0,0003                    | Общий осмотр, галогенированные хладагенты |
| Ультразвуковой детектор | 0,00003                  | Испытание азотом, труднодоступные места |
| Масс-спектрометр гелия | 0,000003                  | Ответственные системы, лабораторный контроль |
{{< /table >}}

## Расстояние между опорами и компенсация расширения

{{< table title="Максимальное расстояние между опорами медных труб ACR" >}}
| Диаметр трубы, мм | Горизонтальный пролёт, м | Вертикальный пролёт, м |
|-------------------|-------------------------|------------------------|
| ≤ 12,7            | 1,8                     | 3,0                    |
| 15,88–28,58       | 2,4                     | 3,7                    |
| 34,93–53,98       | 3,0                     | 4,6                    |
| ≥ 66,04           | 3,7                     | 5,5                    |
{{< /table >}}

Тепловое расширение меди: α = 9,3 × 10⁻⁶ мм/(мм·°C). Для трассы 30,5 м при ΔT = 56 °C:

{{< formula display="true" >}}
\Delta L = 9{,}3 \times 10^{-6} \times 30{,}5 \times 56 = 0{,}0159 \text{ м} \approx 16 \text{ мм}
{{< /formula >}}

Компенсационные петли, смещения или гибкие соединения требуются для трасс длиной > 15 м.

## Стандарты и нормативная база

- **ASHRAE 15** — стандарт безопасности холодильных систем
- **IIAR 2** — проектирование аммиачных систем (запрет меди)
- **ASME B31.5** — трубопроводы холодильных систем
- **ASTM B280** — медные трубы ACR
- **ASTM B88** — медные трубы типов K, L, M (ASTM B88)
- **СП 60.13330.2020** — внутренние инженерные системы зданий

Выбор материала трубопровода хладагента интегрирует техническую совместимость, расчётное давление, условия монтажа и требования нормативных документов. Медь ACR (ASTM B280) остаётся оптимальным выбором для большинства систем кондиционирования воздуха с HFC/HFO-хладагентами; углеродистая и нержавеющая сталь — для аммиачных и CO₂ транскритических систем.
